

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-las-lps-01  documentation</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=e59714d7" />
      <link rel="stylesheet" type="text/css" href="_static/tree.css?v=837a00b9" />
      <link rel="stylesheet" type="text/css" href="_static/width.css?v=ab210c7a" />

  
      <script src="_static/jquery.js?v=5d32c60e"></script>
      <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="_static/documentation_options.js?v=5929fcd5"></script>
      <script src="_static/doctools.js?v=9bcbadda"></script>
      <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="_static/docs-versions-menu.js?v=3d6a1aea"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="SLAC_OPCPA_EPS_opcpa_lps_plc_01_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-las-lps-01
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">SLAC_OPCPA_EPS</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_ethercat.html">EtherCAT Terminals</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">opcpa_lps_plc_01</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_opcpa_lps_plc_01_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_opcpa_lps_plc_01_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_opcpa_lps_plc_01_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_opcpa_lps_plc_01_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_opcpa_lps_plc_01_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="SLAC_OPCPA_EPS_opcpa_lps_plc_01_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#e-devicestate">E_DeviceState</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-leaklocation">E_LeakLocation</a></li>
<li class="toctree-l2"><a class="reference internal" href="#e-mode">E_Mode</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-devicediagnostic">ST_DeviceDiagnostic</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-errorstates">ST_ErrorStates</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-lasersetpoints">ST_LaserSetpoints</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-leakboundaries">ST_LeakBoundaries</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-temperaturemonitorsetpoints">ST_TemperatureMonitorSetpoints</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#global-version">Global_Version</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-el3174">GVL_EL3174</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-io">GVL_IO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-laser">GVL_Laser</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-plc">GVL_PLC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-temperaturemonitor">GVL_TemperatureMonitor</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-tracetek">GVL_TraceTek</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#f-baseplatechillerenable">F_BaseplateChillerEnable</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-dumpchillerenable">F_DumpChillerEnable</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-baseplatechiller">FB_BaseplateChiller</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-chillerloop">FB_ChillerLoop</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-dumpchiller">FB_DumpChiller</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ecatdiag">FB_EcatDiag</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-errortriggers">FB_ErrorTriggers</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-lasershutterinterlock">FB_LaserShutterInterlock</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-lasertimer">FB_LaserTimer</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-lasertimer-mpc">FB_LaserTimer_MPC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-leakmonitor">FB_LeakMonitor</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-tracetekmodbus">FB_TraceTekModbus</a></li>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-las-lps-01</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/SLAC_OPCPA_EPS_opcpa_lps_plc_01_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Link to this heading"></a></h1>
<section id="e-devicestate">
<h2>E_DeviceState<a class="headerlink" href="#e-devicestate" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_DeviceState</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">INVALID</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">INIT</span>        <span class="o">:=</span> <span class="n">EC_DEVICE_STATE_INIT</span><span class="p">,</span>
    <span class="n">PREOP</span>       <span class="o">:=</span> <span class="n">EC_DEVICE_STATE_PREOP</span><span class="p">,</span>
    <span class="n">BOOTSTRAP</span>   <span class="o">:=</span> <span class="n">EC_DEVICE_STATE_BOOTSTRAP</span><span class="p">,</span>
    <span class="n">SAFEOP</span>      <span class="o">:=</span> <span class="n">EC_DEVICE_STATE_SAFEOP</span><span class="p">,</span>
    <span class="n">OP</span>          <span class="o">:=</span> <span class="n">EC_DEVICE_STATE_OP</span>
<span class="p">)</span> <span class="n">WORD</span> <span class="o">:=</span> <span class="n">INVALID</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-devicestate">E_DeviceState</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="e-leaklocation">
<h2>E_LeakLocation<a class="headerlink" href="#e-leaklocation" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_LeakLocation</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">NO_LEAK</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">LOC1</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
    <span class="n">LOC2</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
    <span class="n">LOC3</span> <span class="o">:=</span> <span class="mi">4</span><span class="p">,</span>
    <span class="n">LOC4</span> <span class="o">:=</span> <span class="mi">8</span><span class="p">,</span>
    <span class="n">LOC5</span> <span class="o">:=</span> <span class="mi">16</span><span class="p">,</span>
    <span class="n">LOC6</span> <span class="o">:=</span> <span class="mi">32</span>
<span class="p">)</span> <span class="n">BYTE</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="e-mode">
<h2>E_Mode<a class="headerlink" href="#e-mode" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_Mode</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">MASTER_Override</span>     <span class="o">:=</span><span class="mi">1</span><span class="p">,</span>
    <span class="n">Protection</span>          <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span>
    <span class="n">AMPHOS_Maintenance</span>  <span class="o">:=</span> <span class="mi">3</span>
<span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-devicediagnostic">
<h2>ST_DeviceDiagnostic<a class="headerlink" href="#st-devicediagnostic" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">PLC</span> <span class="n">Terminal</span> <span class="n">device</span> <span class="n">diagnostics</span>
<span class="n">TYPE</span> <span class="n">ST_DeviceDiagnostic</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">TYPE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">sType</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">[</span><span class="mi">15</span><span class="p">];</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">ADDRESS</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nAddr</span> <span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">NAME</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">sName</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">[</span><span class="mi">31</span><span class="p">];</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">DEVICE_STATE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZRVL</span> <span class="mi">0</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONVL</span> <span class="mi">1</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">TWVL</span> <span class="mi">2</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">THVL</span> <span class="mi">3</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">FRVL</span> <span class="mi">4</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">SXVL</span> <span class="mi">8</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZRST</span> <span class="n">INVALID</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONST</span> <span class="n">INIT</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">TWST</span> <span class="n">PREOP</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">THST</span> <span class="n">BOOTSTRAP</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">FRST</span> <span class="n">SAFEOP</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">SXST</span> <span class="n">OP</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZRSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">TWSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">THSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">FRSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">FVSV</span> <span class="n">MINOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">SXSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">UNSV</span> <span class="n">MAJOR</span>
    <span class="s1">&#39;}</span>
    <span class="n">nDeviceState</span> <span class="p">:</span> <span class="n">ENUM</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">DEVICE_STATE_FLAGS</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nDeviceStateFlags</span> <span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LINK_STATE_FLAGS</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLinkStateFlags</span> <span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-errorstates">
<h2>ST_ErrorStates<a class="headerlink" href="#st-errorstates" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Error</span> <span class="n">states</span> <span class="n">that</span> <span class="n">can</span> <span class="n">occur</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">program</span>
<span class="n">TYPE</span> <span class="n">ST_ErrorStates</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="o">//</span> <span class="n">Leak</span> <span class="n">Alarms</span>
    <span class="n">bLeakOpticalTableAmphosOn</span>   <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">on</span> <span class="n">the</span> <span class="n">optical</span> <span class="n">table</span> <span class="k">with</span> <span class="n">Amphos</span> <span class="n">on</span>
    <span class="n">bLeakOpticalTableNoLaser</span>    <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">on</span> <span class="n">the</span> <span class="n">optical</span> <span class="n">table</span> <span class="k">with</span> <span class="n">no</span> <span class="n">laser</span> <span class="n">on</span>
    <span class="n">bLeakOpcpaCarbideOn</span>         <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">inside</span> <span class="n">the</span> <span class="n">OPCPA</span> <span class="k">with</span> <span class="n">Carbide</span> <span class="n">on</span>
    <span class="n">bLeakUnderTable</span>             <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">under</span> <span class="n">the</span> <span class="n">table</span>
    <span class="n">bLeakInsideRacks</span>            <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">inside</span> <span class="n">the</span> <span class="n">racks</span>

    <span class="o">//</span> <span class="n">Temperature</span> <span class="n">loop</span> <span class="n">alarms</span>
    <span class="n">bChillerLoop01</span>              <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="ow">in</span> <span class="n">loop</span> <span class="mi">01</span>
    <span class="n">bChillerLoop02</span>              <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="ow">in</span> <span class="n">loop</span> <span class="mi">02</span>
    <span class="n">bChillerLoop03</span>              <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="ow">in</span> <span class="n">loop</span> <span class="mi">03</span>
    <span class="n">bChillerLoop04</span>              <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="ow">in</span> <span class="n">loop</span> <span class="mi">04</span>
    <span class="n">bChillerLoop05</span>              <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="ow">in</span> <span class="n">loop</span> <span class="mi">05</span>

    <span class="o">//</span> <span class="n">Beam</span> <span class="n">Errors</span>
    <span class="n">bAmphosBeam</span>                 <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Amphos</span> <span class="n">beam</span> <span class="n">error</span>
    <span class="n">bOpcpaBeam</span>                  <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">OPCPA</span> <span class="n">beam</span> <span class="n">error</span>
    <span class="n">bMpcBeam</span>                    <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">MPC</span> <span class="n">beam</span> <span class="n">error</span>

    <span class="p">(</span><span class="o">*</span>
    <span class="o">//</span> <span class="n">Temperature</span> <span class="n">monitors</span>
    <span class="n">bTempMon01</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="n">at</span> <span class="n">location</span> <span class="mi">01</span>
    <span class="n">bTempMon02</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="n">at</span> <span class="n">location</span> <span class="mi">02</span>
    <span class="n">bTempMon03</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="n">at</span> <span class="n">location</span> <span class="mi">03</span>
    <span class="n">bTempMon04</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="n">at</span> <span class="n">location</span> <span class="mi">04</span>
    <span class="n">bTempMon05</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="n">at</span> <span class="n">location</span> <span class="mi">05</span>
    <span class="n">bTempMon06</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="n">at</span> <span class="n">location</span> <span class="mi">06</span>
    <span class="n">bTempMon07</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="n">at</span> <span class="n">location</span> <span class="mi">07</span>
    <span class="n">bTempMon08</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Temperature</span> <span class="n">too</span> <span class="n">high</span> <span class="n">at</span> <span class="n">location</span> <span class="mi">08</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="o">//</span> <span class="n">Dump</span> <span class="n">chiller</span>
    <span class="n">bDumpChiller</span>                <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Dump</span> <span class="n">chiller</span> <span class="n">error</span>
    <span class="n">bBaseplateChiller</span>           <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Baseplate</span> <span class="n">chiller</span> <span class="n">error</span>

    <span class="p">(</span><span class="o">*</span>
    <span class="o">//</span> <span class="n">Amphos</span> <span class="n">MRC</span>
    <span class="n">bAmphosMRC01</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Amphos</span> <span class="n">MRC</span> <span class="mi">01</span> <span class="n">Error</span>
    <span class="n">bAmphosMRC02</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Amphos</span> <span class="n">MRC</span> <span class="mi">01</span> <span class="n">Error</span>
    <span class="n">bAmphosMRC03</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Amphos</span> <span class="n">MRC</span> <span class="mi">01</span> <span class="n">Error</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="o">//</span> <span class="n">Hardware</span> <span class="n">Failure</span>
    <span class="n">bHardwareFailure</span>            <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">A</span> <span class="n">component</span> <span class="n">of</span> <span class="n">the</span> <span class="n">EPS</span> <span class="n">has</span> <span class="n">failed</span>

<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-lasersetpoints">
<h2>ST_LaserSetpoints<a class="headerlink" href="#st-lasersetpoints" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Setpoints</span> <span class="k">for</span> <span class="n">the</span> <span class="n">lasers</span>
<span class="n">TYPE</span> <span class="n">ST_LaserSetpoints</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MIN_VOLTAGE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">Volts</span>
    <span class="s1">&#39;}</span>
    <span class="n">nMinVoltage</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Minimum</span> <span class="n">voltage</span> <span class="n">the</span> <span class="n">laser</span> <span class="n">will</span> <span class="n">be</span> <span class="n">allowed</span> <span class="n">to</span> <span class="n">operate</span> <span class="n">at</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MIN_NOMINAL_VOLTAGE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">Volts</span>
    <span class="s1">&#39;}</span>
    <span class="n">nMinNominalVoltage</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Minimum</span> <span class="n">voltage</span> <span class="k">for</span> <span class="n">the</span> <span class="n">laser</span> <span class="n">to</span> <span class="n">be</span> <span class="n">operating</span> <span class="n">nominally</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-leakboundaries">
<h2>ST_LeakBoundaries<a class="headerlink" href="#st-leakboundaries" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Boundaries</span> <span class="n">indicating</span> <span class="n">leak</span> <span class="n">monitor</span> <span class="n">locations</span>
<span class="n">TYPE</span> <span class="n">ST_LeakBoundaries</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MIN01</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMin1</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MAX01</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMax1</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MIN02</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMin2</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MAX02</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMax2</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MIN03</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMin3</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MAX03</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMax3</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MIN04</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMin4</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MAX04</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMax4</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MIN05</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMin5</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MAX05</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMax5</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MIN06</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMin6</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">L_MAX06</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLMax6</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-temperaturemonitorsetpoints">
<h2>ST_TemperatureMonitorSetpoints<a class="headerlink" href="#st-temperaturemonitorsetpoints" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Setpoints</span> <span class="k">for</span> <span class="n">the</span> <span class="n">temperature</span> <span class="n">monitors</span>
<span class="n">TYPE</span> <span class="n">ST_TemperatureMonitorSetpoints</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MAX_TEMP</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">C</span>
    <span class="s1">&#39;}</span>
    <span class="n">fMaxTemperature</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Maximum</span> <span class="n">temperature</span> <span class="ow">in</span> <span class="n">Celsius</span> <span class="n">allowed</span> <span class="n">before</span> <span class="n">triggering</span> <span class="n">error</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Link to this heading"></a></h1>
<section id="global-version">
<h2>Global_Version<a class="headerlink" href="#global-version" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcGenerated&#39;</span><span class="p">}</span>
<span class="o">//</span> <span class="n">This</span> <span class="n">function</span> <span class="n">has</span> <span class="n">been</span> <span class="n">automatically</span> <span class="n">generated</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">project</span> <span class="n">information</span><span class="o">.</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;const_non_replaced&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;linkalways&#39;</span><span class="p">}</span>
    <span class="n">stLibVersion_EPS</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMajor</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">iMinor</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">iBuild</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">iRevision</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">sVersion</span> <span class="o">:=</span> <span class="s1">&#39;0.0.0&#39;</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-el3174">
<h2>GVL_EL3174<a class="headerlink" href="#gvl-el3174" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Analog</span> <span class="n">scaling</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">fRawUpperLimit</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#7736; // Highest raw signal that can be read</span>
    <span class="n">fRawLowerLimit</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#0000; // Lowest raw signal that can be read</span>
    <span class="n">fScaleUpperLimit</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span> <span class="o">//</span> <span class="n">Upper</span> <span class="n">limit</span> <span class="ow">in</span> <span class="n">volts</span>
    <span class="n">fScaleLowerLimit</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="o">//</span> <span class="n">Lower</span> <span class="n">limit</span> <span class="ow">in</span> <span class="n">volts</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-io">
<h2>GVL_IO<a class="headerlink" href="#gvl-io" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">PLC</span> <span class="n">IO</span> <span class="kn">from</span><span class="w"> </span><span class="nn">terminal</span> <span class="n">modules</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">CX2020</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot1</span> <span class="n">EL3174</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;TIIB[LPS_PLC_E01_EL3174]^AI Standard Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nOpcpaVoltageRaw</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch1</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;TIIB[LPS_PLC_E01_EL3174]^AI Standard Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nAmphosVoltageRaw</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch2</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;TIIB[LPS_PLC_E01_EL3174]^AI Standard Channel 3^Value&#39;</span><span class="p">}</span>
    <span class="n">nMpcVoltageRaw</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch3</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">Slot2</span> <span class="n">EL3174</span> <span class="o">*</span><span class="p">)</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">Slot3</span> <span class="n">EL9189</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot4</span> <span class="n">EL9184</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Slot5</span> <span class="n">EL3174</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E05_EL3174]^AI Standard Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nTempMonRaw01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch1</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E05_EL3174]^AI Standard Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nTempMonRaw02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch2</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E05_EL3174]^AI Standard Channel 3^Value&#39;</span><span class="p">}</span>
    <span class="n">nTempMonRaw03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch3</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E05_EL3174]^AI Standard Channel 4^Value&#39;</span><span class="p">}</span>
    <span class="n">nTempMonRaw04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch4</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot6</span> <span class="n">EL3174</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E06_EL3174]^AI Standard Channel 1^Value&#39;</span><span class="p">}</span>
    <span class="n">nTempMonRaw05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch1</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E06_EL3174]^AI Standard Channel 2^Value&#39;</span><span class="p">}</span>
    <span class="n">nTempMonRaw06</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch2</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E06_EL3174]^AI Standard Channel 3^Value&#39;</span><span class="p">}</span>
    <span class="n">nTempMonRaw07</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch3</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E06_EL3174]^AI Standard Channel 4^Value&#39;</span><span class="p">}</span>
    <span class="n">nTempMonRaw08</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch4</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot7</span> <span class="n">EL1259</span> <span class="n">Inputs</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">AMPHOS</span><span class="p">:</span><span class="n">POWER_STATE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="s2">&quot;OFF&quot;</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="s2">&quot;ON&quot;</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTI Inputs 10x Channel 1^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bAmphosOn</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch1</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTI Inputs 10x Channel 2^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bLeakDetected</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch2</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTI Inputs 10x Channel 3^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bLoopTempSW01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch3</span> <span class="n">Loop</span> <span class="mi">01</span> <span class="n">NC</span> <span class="n">Temp</span> <span class="n">switch</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTI Inputs 10x Channel 4^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bLoopTempSW02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch4</span> <span class="n">Loop</span> <span class="mi">02</span> <span class="n">NC</span> <span class="n">Temp</span> <span class="n">switch</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTI Inputs 10x Channel 5^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bLoopTempSW03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch5</span> <span class="n">Loop</span> <span class="mi">03</span> <span class="n">NC</span> <span class="n">Temp</span> <span class="n">switch</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTI Inputs 10x Channel 6^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bLoopTempSW04</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch6</span> <span class="n">Loop</span> <span class="mi">04</span> <span class="n">NC</span> <span class="n">Temp</span> <span class="n">switch</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTI Inputs 10x Channel 7^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bBaseplateChillerFlow</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch7</span> <span class="n">Baseplate</span> <span class="n">chiller</span> <span class="n">NC</span> <span class="n">flow</span> <span class="n">sensor</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTI Inputs 10x Channel 8^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bDumpChillerFlow</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch2</span> <span class="n">Dump</span> <span class="n">chiller</span> <span class="n">NC</span> <span class="n">flow</span> <span class="n">sensor</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">Slot7</span> <span class="n">EL1259</span> <span class="n">Outputs</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">AMPHOS_ATTENUATOR</span><span class="p">:</span><span class="n">ENABLE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DISABLED</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ENABLED</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E06]^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="n">bAmphosAttenuatorEnable</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch1</span>


    <span class="n">bAmphosAttenuatorEnableManualOperation</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">AMPHOS</span><span class="p">:</span><span class="n">SHUTTER_ENABLE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DISABLED</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ENABLED</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E07_EL1259]^MTO Outputs 10x Channel 1^Ctrl^Manual output state&#39;</span><span class="p">}</span>
    <span class="n">bAmphosShutterEnable</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch1</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">AMPHOS</span><span class="p">:</span><span class="n">SHUTTER_CMD</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="s2">&quot;OFF&quot;</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="s2">&quot;ON&quot;</span>
    <span class="s1">&#39;}</span>
    <span class="n">bAmphosShutterManualOverride</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">;</span> <span class="o">//</span> <span class="n">CMD</span> <span class="n">to</span> <span class="n">Amphos</span> <span class="k">for</span> <span class="n">Shutter</span> <span class="n">Operation</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot8</span> <span class="n">EL9184</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot9</span> <span class="n">EL1259</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E09_EL1259]^MTI Inputs 10x Channel 2^Status^Input state&#39;</span><span class="p">}</span>
    <span class="n">bLoopTempSW05</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch2</span> <span class="n">Loop</span> <span class="mi">05</span> <span class="n">NC</span> <span class="n">Temp</span> <span class="n">switch</span> <span class="p">(</span><span class="n">labelled</span> <span class="n">TEMP</span> <span class="n">SW04</span> <span class="n">on</span> <span class="n">CAPTAR</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot10</span> <span class="n">EL9184</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot11</span> <span class="n">ES2624</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">DUMP_CHILLER_RELAY</span><span class="p">:</span><span class="n">ENABLE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DISABLED</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ENABLED</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E11_EL2624]^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="n">bDumpChillerRelay</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch1</span> <span class="n">Dump</span> <span class="n">chiller</span> <span class="n">NC</span> <span class="n">relay</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">BASEPLATE_CHILLER_RELAY</span><span class="p">:</span><span class="n">ENABLE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DISABLED</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ENABLED</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E11_EL2624]^Channel 2^Output&#39;</span><span class="p">}</span>
    <span class="n">bBaseplateChillerRelay</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch2</span> <span class="n">Baseplate</span> <span class="n">chiller</span> <span class="n">NC</span> <span class="n">relay</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">AMPHOS</span><span class="p">:</span><span class="n">ENABLE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DISABLED</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ENABLED</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E11_EL2624]^Channel 3^Output&#39;</span><span class="p">}</span>
    <span class="n">bAmphosRelay</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch3</span> <span class="n">Amphos</span> <span class="n">Interlock</span> <span class="n">relay</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">CARBIDE_SHUTTER</span><span class="p">:</span><span class="n">ENABLE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">DISABLED</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ENABLED</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E11_EL2624]^Channel 4^Output&#39;</span><span class="p">}</span>
    <span class="n">bCarbideShutterEnable</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch4</span> <span class="n">HASS</span>


    <span class="n">bCarbideShutterEnableManualOperation</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot12</span> <span class="n">EL6022</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot13</span> <span class="n">EL9505</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Slot14</span> <span class="n">EL1124</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">MPC</span><span class="p">:</span><span class="n">POWER_STATE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="s2">&quot;OFF&quot;</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="s2">&quot;ON&quot;</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E14_EL1124]^Channel 1^Input&#39;</span><span class="p">}</span>
    <span class="n">bCarbideOn</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch1</span>


    <span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E14_EL1124]^Channel 2^Input&#39;</span><span class="p">}</span>
    <span class="n">bAmphosMRC01</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch2</span> <span class="n">NC</span> <span class="n">Amphos</span> <span class="n">MRC</span> <span class="n">switch</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E14_EL1124]^Channel 3^Input&#39;</span><span class="p">}</span>
    <span class="n">bAmphosMRC02</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch3</span> <span class="n">NC</span> <span class="n">Amphos</span> <span class="n">MRC</span> <span class="n">switch</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LPS_PLC_E14_EL1124]^Channel 4^Input&#39;</span><span class="p">}</span>
    <span class="n">bAmphosMRC03</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ch4</span> <span class="n">NC</span> <span class="n">Amphos</span> <span class="n">MRC</span> <span class="n">switch</span>
    <span class="o">*</span><span class="p">)</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-laser">
<h2>GVL_Laser<a class="headerlink" href="#gvl-laser" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Setpoints</span> <span class="k">for</span> <span class="n">lasers</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span> <span class="n">PERSISTENT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:AMPHOS&#39;</span><span class="p">}</span>
    <span class="n">stAmphosSP</span>  <span class="p">:</span> <span class="n">ST_LaserSetpoints</span><span class="p">;</span> <span class="o">//</span> <span class="n">Amphos</span> <span class="n">setpoints</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:OPCPA&#39;</span><span class="p">}</span>
    <span class="n">stOpcpaSP</span>   <span class="p">:</span> <span class="n">ST_LaserSetpoints</span><span class="p">;</span> <span class="o">//</span> <span class="n">OPCPA</span> <span class="n">setpoints</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:MPC&#39;</span><span class="p">}</span>
    <span class="n">stMpcSP</span>   <span class="p">:</span> <span class="n">ST_LaserSetpoints</span><span class="p">;</span> <span class="o">//</span> <span class="n">MPC</span> <span class="n">setpoints</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-lasersetpoints">ST_LaserSetpoints</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="gvl-plc">
<h2>GVL_PLC<a class="headerlink" href="#gvl-plc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">PLC</span> <span class="k">global</span> <span class="n">variables</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="n">AMSNetId</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">AMSNETID</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-temperaturemonitor">
<h2>GVL_TemperatureMonitor<a class="headerlink" href="#gvl-temperaturemonitor" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Temperature</span> <span class="n">monitor</span> <span class="n">setpoints</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span> <span class="n">PERSISTENT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON01&#39;</span><span class="p">}</span>
    <span class="n">stTempMonSP01</span> <span class="p">:</span> <span class="n">ST_TemperatureMonitorSetpoints</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON02&#39;</span><span class="p">}</span>
    <span class="n">stTempMonSP02</span> <span class="p">:</span> <span class="n">ST_TemperatureMonitorSetpoints</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON03&#39;</span><span class="p">}</span>
    <span class="n">stTempMonSP03</span> <span class="p">:</span> <span class="n">ST_TemperatureMonitorSetpoints</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON04&#39;</span><span class="p">}</span>
    <span class="n">stTempMonSP04</span> <span class="p">:</span> <span class="n">ST_TemperatureMonitorSetpoints</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON05&#39;</span><span class="p">}</span>
    <span class="n">stTempMonSP05</span> <span class="p">:</span> <span class="n">ST_TemperatureMonitorSetpoints</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON06&#39;</span><span class="p">}</span>
    <span class="n">stTempMonSP06</span> <span class="p">:</span> <span class="n">ST_TemperatureMonitorSetpoints</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON07&#39;</span><span class="p">}</span>
    <span class="n">stTempMonSP07</span> <span class="p">:</span> <span class="n">ST_TemperatureMonitorSetpoints</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON08&#39;</span><span class="p">}</span>
    <span class="n">stTempMonSP08</span> <span class="p">:</span> <span class="n">ST_TemperatureMonitorSetpoints</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-temperaturemonitorsetpoints">ST_TemperatureMonitorSetpoints</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="gvl-tracetek">
<h2>GVL_TraceTek<a class="headerlink" href="#gvl-tracetek" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Global</span> <span class="n">variables</span> <span class="k">for</span> <span class="n">the</span> <span class="n">TraceTek</span> <span class="n">leak</span> <span class="n">detector</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Modbus</span> <span class="n">address</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">nModbusSlaveAddress</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="o">:=</span> <span class="mi">199</span><span class="p">;</span> <span class="o">//</span> <span class="n">Modbus</span> <span class="n">slave</span> <span class="n">address</span> <span class="n">of</span> <span class="n">the</span> <span class="n">TraceTek</span> <span class="n">device</span>
<span class="n">END_VAR</span>
<span class="n">VAR_GLOBAL</span> <span class="n">PERSISTENT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:LEAK&#39;</span><span class="p">}</span>
    <span class="n">stLeakMonitorBoundaries</span> <span class="p">:</span> <span class="n">ST_LeakBoundaries</span><span class="p">;</span> <span class="o">//</span> <span class="n">Boundaries</span> <span class="n">of</span> <span class="n">possible</span> <span class="n">leak</span> <span class="n">locations</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-leakboundaries">ST_LeakBoundaries</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Link to this heading"></a></h1>
<section id="f-baseplatechillerenable">
<h2>F_BaseplateChillerEnable<a class="headerlink" href="#f-baseplatechillerenable" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Interlock</span> <span class="n">logic</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Baseplate</span> <span class="n">Chiller</span>
<span class="n">FUNCTION</span> <span class="n">F_BaseplateChillerEnable</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">bMasterOverride</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Master</span> <span class="n">manual</span> <span class="n">override</span> <span class="n">control</span> <span class="nb">input</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span> <span class="n">CONSTANT</span>
    <span class="n">stErrors</span> <span class="p">:</span> <span class="n">ST_ErrorStates</span><span class="p">;</span> <span class="o">//</span> <span class="n">Currently</span> <span class="n">detected</span> <span class="n">errors</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stErrors</span><span class="o">.</span><span class="n">bHardwareFailure</span> <span class="o">//</span> <span class="n">Disable</span> <span class="n">baseplate</span> <span class="n">chiller</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">hardware</span> <span class="n">failure</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakUnderTable</span> <span class="o">*</span><span class="p">)</span> <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpcpaCarbideOn</span><span class="p">)</span> <span class="o">//</span> <span class="n">Disable</span> <span class="n">baseplate</span> <span class="n">chiller</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">under</span> <span class="n">the</span> <span class="n">table</span>
    <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bMasterOverride</span> <span class="o">//</span><span class="k">if</span> <span class="n">master</span> <span class="n">override</span> <span class="ow">is</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">ignore</span> <span class="nb">all</span> <span class="n">errors</span>
<span class="n">THEN</span>
    <span class="n">F_BaseplateChillerEnable</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">F_BaseplateChillerEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-errorstates">ST_ErrorStates</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="f-dumpchillerenable">
<h2>F_DumpChillerEnable<a class="headerlink" href="#f-dumpchillerenable" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Interlock</span> <span class="n">logic</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Dump</span> <span class="n">Chiller</span>
<span class="n">FUNCTION</span> <span class="n">F_DumpChillerEnable</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">bMasterOverride</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Master</span> <span class="n">manual</span> <span class="n">override</span> <span class="n">control</span> <span class="nb">input</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span> <span class="n">CONSTANT</span>
    <span class="n">stErrors</span> <span class="p">:</span> <span class="n">ST_ErrorStates</span><span class="p">;</span> <span class="o">//</span> <span class="n">Currently</span> <span class="n">detected</span> <span class="n">errors</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">stErrors</span><span class="o">.</span><span class="n">bHardwareFailure</span> <span class="o">//</span> <span class="n">Disable</span> <span class="n">dump</span> <span class="n">chiller</span> <span class="k">if</span> <span class="n">there</span><span class="s1">&#39;s a hardware failure</span>
    <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableAmphosOn</span> <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableNoLaser</span> <span class="p">(</span><span class="o">*</span> <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakUnderTable</span> <span class="o">*</span><span class="p">)</span> <span class="p">)</span> <span class="o">//</span> <span class="n">Disable</span> <span class="n">dump</span> <span class="n">chiller</span> <span class="k">for</span> <span class="n">these</span> <span class="n">leak</span> <span class="n">conditions</span>
    <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bMasterOverride</span> <span class="o">//</span><span class="k">if</span> <span class="n">master</span> <span class="n">override</span> <span class="ow">is</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">ignore</span> <span class="nb">all</span> <span class="n">errors</span>
<span class="n">THEN</span>
    <span class="n">F_DumpChillerEnable</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">F_DumpChillerEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-errorstates">ST_ErrorStates</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-baseplatechiller">
<h2>FB_BaseplateChiller<a class="headerlink" href="#fb-baseplatechiller" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Monitors</span> <span class="n">the</span> <span class="n">baseplate</span> <span class="n">chiller</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">flow</span> <span class="n">sensor</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_BaseplateChiller</span>
<span class="n">VAR_INPUT</span>
    <span class="n">bAmphosOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">turned</span> <span class="n">on</span>
    <span class="n">bBaseplateChillerFlow</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Signal</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">flow</span> <span class="n">sensor</span><span class="o">.</span> <span class="n">Normally</span> <span class="n">high</span><span class="o">.</span>
    <span class="n">bMasterLatchReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Master</span> <span class="n">latched</span> <span class="n">error</span> <span class="n">reset</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">an</span> <span class="n">error</span> <span class="n">was</span> <span class="n">detected</span><span class="o">.</span> <span class="n">Should</span> <span class="n">latch</span> <span class="n">until</span> <span class="n">reset</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Latch</span> <span class="n">error</span> <span class="k">if</span> <span class="n">the</span> <span class="n">baseplate</span> <span class="n">chiller</span> <span class="n">flow</span> <span class="n">detects</span> <span class="n">an</span> <span class="n">error</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">bAmphosOn</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bBaseplateChillerFlow</span> <span class="n">THEN</span>
    <span class="n">bError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">bMasterLatchReset</span> <span class="n">THEN</span>
    <span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="o">//</span> <span class="n">Reset</span> <span class="n">latched</span> <span class="n">errors</span>
<span class="n">METHOD</span> <span class="n">Reset</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
</section>
<section id="fb-chillerloop">
<h2>FB_ChillerLoop<a class="headerlink" href="#fb-chillerloop" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Monitors</span> <span class="n">the</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">flow</span> <span class="n">sensor</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ChillerLoop</span>
<span class="n">VAR_INPUT</span>
    <span class="n">bLoopTempSW</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">NC</span> <span class="n">Temperature</span> <span class="n">switch</span><span class="o">.</span> <span class="n">Indicates</span> <span class="n">when</span> <span class="n">temperature</span> <span class="ow">is</span> <span class="n">too</span> <span class="n">high</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">an</span> <span class="n">error</span> <span class="n">was</span> <span class="n">detected</span><span class="o">.</span> <span class="n">Goes</span> <span class="n">back</span> <span class="n">to</span> <span class="n">normal</span> <span class="n">on</span> <span class="n">its</span> <span class="n">own</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">OVERRIDE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="s2">&quot;OFF&quot;</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="s2">&quot;ON&quot;</span>
    <span class="s1">&#39;}</span>
    <span class="n">bOperatorOverride</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">If</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">allows</span> <span class="n">the</span> <span class="n">EPS</span> <span class="n">to</span> <span class="n">keep</span> <span class="n">running</span> <span class="n">despite</span> <span class="n">the</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="n">error</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">error</span> <span class="n">flag</span> <span class="k">if</span> <span class="n">loop</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="n">detects</span> <span class="n">an</span> <span class="n">error</span> <span class="o">*</span><span class="p">)</span>
<span class="n">bError</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">bLoopTempSW</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Reset</span> <span class="n">the</span> <span class="n">operator</span> <span class="n">override</span> <span class="k">if</span> <span class="n">the</span> <span class="n">system</span> <span class="n">returns</span> <span class="n">to</span> <span class="n">normal</span> <span class="n">tempreature</span> <span class="nb">range</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">bLoopTempSW</span> <span class="n">THEN</span>
    <span class="n">bOperatorOverride</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="fb-dumpchiller">
<h2>FB_DumpChiller<a class="headerlink" href="#fb-dumpchiller" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Monitors</span> <span class="n">the</span> <span class="n">dump</span> <span class="n">chiller</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">flow</span> <span class="n">sensor</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_DumpChiller</span>
<span class="n">VAR_INPUT</span>
    <span class="n">bAmphosOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">turned</span> <span class="n">on</span>
    <span class="n">bDumpChillerFlow</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Signal</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">flow</span> <span class="n">sensor</span><span class="o">.</span> <span class="n">Normally</span> <span class="n">high</span><span class="o">.</span>
    <span class="n">bMasterLatchReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Master</span> <span class="n">latched</span> <span class="n">error</span> <span class="n">reset</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">an</span> <span class="n">error</span> <span class="n">was</span> <span class="n">detected</span><span class="o">.</span> <span class="n">Latches</span> <span class="n">until</span> <span class="n">reset</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Latch</span> <span class="n">error</span> <span class="k">if</span> <span class="n">the</span> <span class="n">dump</span> <span class="n">chiller</span> <span class="n">flow</span> <span class="n">detects</span> <span class="n">an</span> <span class="n">error</span> <span class="ow">and</span> <span class="n">the</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">on</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">bAmphosOn</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bDumpChillerFlow</span> <span class="n">THEN</span>
    <span class="n">bError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">bMasterLatchReset</span> <span class="n">THEN</span>
    <span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="o">//</span> <span class="n">Reset</span> <span class="n">latched</span> <span class="n">errors</span>
<span class="n">METHOD</span> <span class="n">Reset</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
</section>
<section id="fb-ecatdiag">
<h2>FB_EcatDiag<a class="headerlink" href="#fb-ecatdiag" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span>
<span class="n">Ecat</span> <span class="n">bus</span> <span class="n">diagnostic</span> <span class="n">tool</span>
<span class="mi">2015</span><span class="o">-</span><span class="mi">11</span><span class="o">-</span><span class="mi">4</span> <span class="n">Alex</span> <span class="n">Wallace</span>
<span class="n">This</span> <span class="n">function</span> <span class="n">block</span> <span class="n">checks</span> <span class="n">the</span> <span class="n">states</span> <span class="n">of</span> <span class="nb">all</span> <span class="n">slaves</span> <span class="n">on</span> <span class="n">the</span> <span class="n">ecat</span> <span class="n">bus</span> <span class="n">network</span><span class="p">,</span>
<span class="n">it</span> <span class="n">could</span> <span class="n">be</span> <span class="n">modified</span> <span class="n">to</span> <span class="n">export</span> <span class="n">the</span> <span class="n">states</span> <span class="n">of</span> <span class="n">the</span> <span class="n">slaves</span> <span class="n">on</span> <span class="n">an</span> <span class="n">individual</span> <span class="n">basis</span><span class="p">,</span>
<span class="n">but</span> <span class="k">for</span> <span class="n">now</span> <span class="n">it</span> <span class="n">sets</span> <span class="n">the</span> <span class="n">output</span> <span class="n">boolean</span> <span class="n">true</span> <span class="k">if</span> <span class="nb">all</span> <span class="n">slaves</span> <span class="n">are</span> <span class="n">OP</span> <span class="ow">and</span> <span class="n">false</span> <span class="n">otherwise</span><span class="o">.</span>
<span class="n">To</span> <span class="n">start</span> <span class="n">the</span> <span class="n">block</span> <span class="n">provide</span> <span class="n">a</span> <span class="n">falling</span> <span class="n">edge</span> <span class="n">on</span> <span class="n">the</span> <span class="n">first</span> <span class="k">pass</span> <span class="n">boolean</span> <span class="nb">input</span><span class="o">.</span>

<span class="mi">2018</span><span class="o">-</span><span class="mi">05</span><span class="o">-</span><span class="mi">05</span> <span class="n">Margaret</span> <span class="n">Ghaly</span>
<span class="n">Function</span> <span class="n">block</span> <span class="n">has</span> <span class="n">been</span> <span class="n">modified</span> <span class="n">to</span> <span class="n">retrieve</span> <span class="n">the</span> <span class="n">Device</span> <span class="n">State</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Ethercat</span> <span class="n">Master</span><span class="o">.</span>
<span class="n">It</span> <span class="n">also</span> <span class="n">exports</span> <span class="n">the</span> <span class="n">states</span> <span class="ow">and</span> <span class="n">information</span> <span class="n">of</span> <span class="n">each</span> <span class="n">individual</span> <span class="n">configured</span> <span class="n">Slave</span><span class="o">.</span>
<span class="n">And</span> <span class="n">saves</span> <span class="n">them</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">array</span> <span class="n">q_aEcConfSlaveInfo</span><span class="o">.</span>

<span class="mi">2019</span><span class="o">-</span><span class="mi">08</span><span class="o">-</span><span class="mi">28</span> <span class="n">Nathan</span> <span class="n">Telles</span>
<span class="n">Customized</span> <span class="k">for</span> <span class="n">EPS</span> <span class="n">project</span> <span class="n">using</span> <span class="n">PyTMC</span><span class="o">.</span> <span class="n">Export</span> <span class="nb">all</span> <span class="n">states</span> <span class="n">to</span> <span class="n">a</span> <span class="n">structure</span> <span class="n">which</span> <span class="ow">is</span>
<span class="n">linked</span> <span class="n">to</span> <span class="n">EPICS</span> <span class="n">records</span><span class="o">.</span> <span class="n">Remove</span> <span class="n">unecessary</span> <span class="n">diagnostics</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;call_after_init&#39;</span><span class="p">}</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_EcatDiag</span>
<span class="n">VAR_INPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;naming&#39;</span> <span class="o">:=</span> <span class="s1">&#39;omit&#39;</span><span class="p">}</span>
    <span class="n">AMSNetId</span> <span class="p">:</span> <span class="n">AMSNETID</span><span class="p">;</span> <span class="o">//</span><span class="n">Link</span> <span class="n">to</span> <span class="n">the</span> <span class="n">AMSNETID</span> <span class="n">name</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">ethercat</span> <span class="n">master</span> <span class="n">info</span><span class="o">.</span>
    <span class="o">//</span><span class="n">i_xFirstPass</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Hook</span> <span class="n">to</span> <span class="n">system</span> <span class="n">first</span> <span class="k">pass</span> <span class="n">boolean</span> <span class="k">for</span> <span class="n">proper</span> <span class="n">intialization</span> <span class="p">(</span><span class="n">must</span> <span class="n">be</span> <span class="n">true</span> <span class="k">for</span> <span class="n">the</span> <span class="n">first</span> <span class="n">cycle</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">SLAVES_OK</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">ERROR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OK</span>
    <span class="s1">&#39;}</span>
    <span class="n">bAllSlaveStatesGood</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Set</span> <span class="n">to</span> <span class="kc">True</span> <span class="k">if</span> <span class="nb">all</span> <span class="n">Slaves</span> <span class="n">are</span> <span class="ow">in</span> <span class="n">OP</span> <span class="n">State</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MASTER_OK</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">ERROR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">OK</span>
    <span class="s1">&#39;}</span>
    <span class="n">bMasterStateGood</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MASTER_DEV_STATE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nMasterDevState</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">Device</span> <span class="n">State</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Master</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">MASTER_STATE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nMasterState</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">State</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Master</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">AMS_ID</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">sNetId</span><span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">23</span><span class="p">);</span> <span class="o">//</span><span class="n">NetId</span> <span class="n">string</span>

    <span class="n">astTermStates</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">MAX_SLAVES</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EcSlaveState</span><span class="p">;</span> <span class="o">//</span><span class="n">ECAT</span> <span class="n">Slave</span> <span class="n">States</span> <span class="n">Buffer</span>
    <span class="n">astEcConfSlaveInfo</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">MAX_SLAVES</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EcSlaveConfigData</span><span class="p">;</span> <span class="o">//</span><span class="n">ECAT</span> <span class="n">Slave</span> <span class="n">Configs</span> <span class="n">Buffer</span>

    <span class="n">fbGetAllSlaveStates</span><span class="p">:</span> <span class="n">FB_EcGetAllSlaveStates</span><span class="p">;</span> <span class="o">//</span><span class="n">Acquires</span> <span class="n">the</span> <span class="n">ECAT</span> <span class="n">Slave</span> <span class="n">States</span> <span class="n">puts</span> <span class="n">them</span> <span class="n">into</span> <span class="n">astTermStates</span>
    <span class="n">fbGetMasterDevState</span><span class="p">:</span> <span class="n">FB_EcGetMasterDevState</span><span class="p">;</span> <span class="o">//</span><span class="n">Acquires</span> <span class="n">ECAT</span> <span class="n">Master</span> <span class="n">State</span>
    <span class="n">fbGetMasterState</span><span class="p">:</span> <span class="n">FB_EcGetMasterState</span><span class="p">;</span> <span class="o">//</span><span class="n">Acquires</span> <span class="n">ECAT</span> <span class="n">Master</span> <span class="n">State</span>
    <span class="n">fbGetConfSlaves</span><span class="p">:</span> <span class="n">FB_EcGetConfSlaves</span><span class="p">;</span> <span class="o">//</span><span class="n">Acquires</span> <span class="n">the</span> <span class="n">ECAT</span> <span class="n">slave</span> <span class="n">configuration</span> <span class="n">of</span> <span class="n">the</span> <span class="n">bus</span> <span class="p">(</span><span class="n">how</span> <span class="n">many</span><span class="p">,</span> <span class="n">what</span> <span class="n">kind</span><span class="p">,</span> <span class="n">etc</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;naming&#39;</span> <span class="o">:=</span> <span class="s1">&#39;omit&#39;</span><span class="p">}</span>
    <span class="n">ftReset</span><span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span> <span class="o">//</span><span class="n">Reset</span> <span class="n">trigger</span> <span class="n">sensor</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;naming&#39;</span> <span class="o">:=</span> <span class="s1">&#39;omit&#39;</span><span class="p">}</span>
    <span class="n">ftMasterDevReset</span><span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span> <span class="o">//</span><span class="n">Retrigger</span> <span class="n">sensor</span> <span class="k">for</span> <span class="n">GetMasterDevState</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;naming&#39;</span> <span class="o">:=</span> <span class="s1">&#39;omit&#39;</span><span class="p">}</span>
    <span class="n">ftMasterReset</span><span class="p">:</span> <span class="n">F_TRIG</span><span class="p">;</span> <span class="o">//</span><span class="n">Retrigger</span> <span class="n">sensor</span> <span class="k">for</span> <span class="n">GetMasterState</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE01&#39;</span><span class="p">}</span>
    <span class="n">stSlave01</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE02&#39;</span><span class="p">}</span>
    <span class="n">stSlave02</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE03&#39;</span><span class="p">}</span>
    <span class="n">stSlave03</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE04&#39;</span><span class="p">}</span>
    <span class="n">stSlave04</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE05&#39;</span><span class="p">}</span>
    <span class="n">stSlave05</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE06&#39;</span><span class="p">}</span>
    <span class="n">stSlave06</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE07&#39;</span><span class="p">}</span>
    <span class="n">stSlave07</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE08&#39;</span><span class="p">}</span>
    <span class="n">stSlave08</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE09&#39;</span><span class="p">}</span>
    <span class="n">stSlave09</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: SLAVE10&#39;</span><span class="p">}</span>
    <span class="n">stSlave10</span> <span class="p">:</span> <span class="n">ST_DeviceDiagnostic</span><span class="p">;</span>

    <span class="n">aSlaves</span> <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="n">MAX_SLAVES</span><span class="p">]</span> <span class="n">OF</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">ST_DeviceDiagnostic</span> <span class="o">:=</span> <span class="p">[</span><span class="n">ADR</span><span class="p">(</span><span class="n">stSlave01</span><span class="p">),</span><span class="n">ADR</span><span class="p">(</span><span class="n">stSlave02</span><span class="p">),</span>
        <span class="n">ADR</span><span class="p">(</span><span class="n">stSlave03</span><span class="p">),</span><span class="n">ADR</span><span class="p">(</span><span class="n">stSlave04</span><span class="p">),</span><span class="n">ADR</span><span class="p">(</span><span class="n">stSlave05</span><span class="p">),</span><span class="n">ADR</span><span class="p">(</span><span class="n">stSlave06</span><span class="p">),</span><span class="n">ADR</span><span class="p">(</span><span class="n">stSlave07</span><span class="p">),</span><span class="n">ADR</span><span class="p">(</span><span class="n">stSlave08</span><span class="p">),</span>
        <span class="n">ADR</span><span class="p">(</span><span class="n">stSlave09</span><span class="p">),</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stSlave10</span><span class="p">)];</span>

    <span class="n">nIterator</span><span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="n">bInit</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">SLAVES_COUNT</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nSlaves</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span> <span class="n">CONSTANT</span>
    <span class="n">MAX_SLAVES</span> <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">sNetId</span> <span class="o">:=</span> <span class="n">F_CreateAmsNetId</span><span class="p">(</span><span class="n">AMSNetId</span><span class="p">);</span>

<span class="o">//</span><span class="n">Query</span> <span class="n">the</span> <span class="n">state</span> <span class="n">of</span> <span class="nb">all</span> <span class="n">terminals</span><span class="p">,</span> <span class="n">collect</span> <span class="ow">in</span> <span class="n">astTermStates</span>
<span class="n">ftReset</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">fbGetAllSlaveStates</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">OR</span> <span class="n">bInit</span><span class="p">);</span>
<span class="n">fbGetAllSlaveStates</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">ftReset</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span>
<span class="n">fbGetAllSlaveStates</span><span class="p">(</span><span class="n">sNetId</span><span class="o">:=</span><span class="n">sNetId</span><span class="p">,</span> <span class="n">pStateBuf</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">astTermStates</span><span class="p">),</span> <span class="n">cbBufLen</span><span class="o">:=</span><span class="n">SIZEOF</span><span class="p">(</span><span class="n">astTermStates</span><span class="p">));</span>
<span class="o">//</span><span class="n">Keep</span> <span class="n">checking</span><span class="o">...</span>


<span class="o">//</span><span class="n">Cycle</span> <span class="n">through</span> <span class="n">each</span> <span class="n">entry</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">array</span> <span class="ow">and</span> <span class="n">check</span> <span class="k">if</span> <span class="n">we</span> <span class="n">have</span> <span class="n">anyone</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">OP</span> <span class="ow">and</span> <span class="n">that</span> <span class="n">the</span> <span class="n">link</span> <span class="n">state</span> <span class="ow">is</span> <span class="n">good</span><span class="o">.</span>
<span class="o">//</span> <span class="n">If</span> <span class="n">so</span><span class="p">,</span> <span class="n">then</span> <span class="nb">set</span> <span class="n">our</span> <span class="k">global</span> <span class="n">IO</span> <span class="n">bad</span> <span class="n">boolean</span><span class="o">.</span>
<span class="n">IF</span> <span class="n">fbGetAllSlaveStates</span><span class="o">.</span><span class="n">nSlaves</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">bAllSlaveStatesGood</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">FOR</span> <span class="n">nIterator</span> <span class="o">:=</span> <span class="mi">1</span> <span class="n">TO</span> <span class="n">MAX_SLAVES</span> <span class="n">DO</span>
        <span class="n">IF</span> <span class="n">nIterator</span> <span class="o">&gt;</span> <span class="n">fbGetAllSlaveStates</span><span class="o">.</span><span class="n">nSlaves</span> <span class="o">//</span> <span class="n">Slave</span> <span class="ow">is</span> <span class="n">missing</span>
        <span class="n">OR</span> <span class="n">NOT</span><span class="p">(</span> <span class="p">(</span><span class="n">astTermStates</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">.</span><span class="n">deviceState</span> <span class="o">=</span> <span class="n">EC_DEVICE_STATE_OP</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">astTermStates</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">.</span><span class="n">linkState</span> <span class="o">=</span> <span class="n">EC_LINK_STATE_OK</span><span class="p">))</span>
        <span class="n">THEN</span>
            <span class="n">bAllSlaveStatesGood</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">END_IF</span>

        <span class="n">IF</span> <span class="n">nIterator</span> <span class="o">&lt;=</span> <span class="n">fbGetAllSlaveStates</span><span class="o">.</span><span class="n">nSlaves</span> <span class="n">THEN</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">nDeviceState</span> <span class="o">:=</span> <span class="n">astTermStates</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">.</span><span class="n">deviceState</span> <span class="n">AND</span> <span class="n">EC_DEVICE_STATE_MASK</span><span class="p">;</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">nDeviceStateFlags</span> <span class="o">:=</span> <span class="n">SHR</span><span class="p">(</span><span class="n">astTermStates</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">.</span><span class="n">deviceState</span><span class="p">,</span> <span class="mi">4</span><span class="p">);</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">nLinkStateFlags</span> <span class="o">:=</span><span class="n">astTermStates</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">.</span><span class="n">linkState</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="o">//</span> <span class="n">Missing</span> <span class="n">slaves</span> <span class="n">should</span> <span class="n">be</span> <span class="nb">set</span> <span class="n">to</span> <span class="n">invalid</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">nDeviceState</span> <span class="o">:=</span> <span class="n">E_DeviceState</span><span class="o">.</span><span class="n">INVALID</span><span class="p">;</span>
        <span class="n">END_IF</span>
    <span class="n">END_FOR</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Read</span> <span class="n">the</span> <span class="n">EtherCAT</span> <span class="n">state</span> <span class="n">of</span> <span class="n">the</span> <span class="n">master</span><span class="o">.</span> <span class="n">If</span> <span class="n">the</span> <span class="n">call</span> <span class="ow">is</span> <span class="n">successful</span><span class="p">,</span>
<span class="o">//</span><span class="n">the</span> <span class="n">State</span> <span class="n">output</span> <span class="n">variable</span> <span class="n">of</span> <span class="nb">type</span> <span class="n">WORD</span> <span class="n">contains</span> <span class="n">the</span> <span class="n">requested</span> <span class="n">status</span> <span class="n">information</span><span class="o">.</span>
<span class="n">ftMasterDevReset</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">fbGetMasterDevState</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">OR</span> <span class="n">bInit</span><span class="p">);</span>
<span class="n">fbGetMasterDevState</span><span class="p">(</span><span class="n">sNetId</span><span class="o">:=</span> <span class="n">sNetId</span><span class="p">,</span> <span class="n">bExecute</span><span class="o">:=</span><span class="n">ftMasterDevReset</span><span class="o">.</span><span class="n">Q</span><span class="p">,</span> <span class="n">nDevState</span> <span class="o">=&gt;</span> <span class="n">nMasterDevState</span><span class="p">);</span>

<span class="n">ftMasterReset</span><span class="p">(</span><span class="n">CLK</span><span class="o">:=</span><span class="n">fbGetMasterState</span><span class="o">.</span><span class="n">bBusy</span> <span class="n">OR</span> <span class="n">bInit</span><span class="p">);</span>
<span class="n">fbGetMasterState</span><span class="p">(</span><span class="n">sNetId</span><span class="o">:=</span> <span class="n">sNetId</span><span class="p">,</span> <span class="n">bExecute</span><span class="o">:=</span><span class="n">ftMasterDevReset</span><span class="o">.</span><span class="n">Q</span><span class="p">,</span> <span class="n">state</span> <span class="o">=&gt;</span> <span class="n">nMasterState</span><span class="p">);</span>

<span class="n">bMasterStateGood</span><span class="o">:=</span> <span class="p">(</span><span class="n">fbGetMasterState</span><span class="o">.</span><span class="n">state</span> <span class="o">=</span> <span class="n">BYTE_TO_UINT</span><span class="p">(</span><span class="n">EC_DEVICE_STATE_OP</span><span class="p">)</span> <span class="n">AND</span> <span class="n">fbGetMasterDevState</span><span class="o">.</span><span class="n">nDevState</span> <span class="o">=</span> <span class="mi">0</span><span class="p">);</span>

<span class="o">//</span><span class="n">This</span> <span class="n">function</span> <span class="ow">is</span> <span class="n">used</span> <span class="n">to</span> <span class="n">read</span> <span class="n">a</span> <span class="nb">list</span> <span class="n">of</span> <span class="nb">all</span> <span class="n">configured</span> <span class="n">slaves</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">EtherCat</span> <span class="n">master</span> <span class="nb">object</span> <span class="n">Directory</span>
<span class="o">//</span><span class="n">needs</span> <span class="n">to</span> <span class="n">run</span> <span class="n">only</span> <span class="n">once</span>
<span class="n">fbGetConfSlaves</span><span class="p">(</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">bInit</span><span class="p">,</span> <span class="n">sNetId</span> <span class="o">:=</span><span class="n">sNetId</span><span class="p">,</span> <span class="n">pArrEcConfSlaveInfo</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">astEcConfSlaveInfo</span><span class="p">),</span><span class="n">cbBufLen</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">astEcConfSlaveInfo</span><span class="p">));</span>
<span class="n">nSlaves</span><span class="o">:=</span><span class="n">fbGetConfSlaves</span><span class="o">.</span><span class="n">nSlaves</span><span class="p">;</span>

<span class="n">IF</span>  <span class="n">NOT</span> <span class="p">(</span><span class="n">fbGetConfSlaves</span><span class="o">.</span><span class="n">bBusy</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">FOR</span> <span class="n">nIterator</span> <span class="o">:=</span> <span class="mi">1</span> <span class="n">TO</span> <span class="n">MIN</span><span class="p">(</span><span class="n">MAX_SLAVES</span><span class="p">,</span> <span class="n">fbGetConfSlaves</span><span class="o">.</span><span class="n">nSlaves</span><span class="p">)</span> <span class="n">DO</span>
        <span class="n">IF</span> <span class="n">nIterator</span> <span class="o">&gt;</span> <span class="n">fbGetConfSlaves</span><span class="o">.</span><span class="n">nSlaves</span> <span class="n">THEN</span> <span class="o">//</span> <span class="n">Missing</span> <span class="n">terminal</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">nAddr</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">sName</span> <span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">sType</span> <span class="o">:=</span> <span class="s1">&#39;&#39;</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">nAddr</span> <span class="o">:=</span><span class="n">astEcConfSlaveInfo</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">.</span><span class="n">nAddr</span><span class="p">;</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">sName</span> <span class="o">:=</span><span class="n">astEcConfSlaveInfo</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">.</span><span class="n">sName</span><span class="p">;</span>
            <span class="n">aSlaves</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">^.</span><span class="n">sType</span> <span class="o">:=</span><span class="n">astEcConfSlaveInfo</span><span class="p">[</span><span class="n">nIterator</span><span class="p">]</span><span class="o">.</span><span class="n">sType</span><span class="p">;</span>
        <span class="n">END_IF</span>
    <span class="n">END_FOR</span>
    <span class="n">fbGetConfSlaves</span><span class="o">.</span><span class="n">bExecute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">bError</span> <span class="o">:=</span> <span class="n">fbGetMasterDevState</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">fbGetMasterState</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">fbGetAllSlaveStates</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span>
    <span class="n">fbGetConfSlaves</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">bAllSlaveStatesGood</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">bMasterStateGood</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-devicestate">E_DeviceState</a></p></li>
<li><p><a class="reference internal" href="#st-devicediagnostic">ST_DeviceDiagnostic</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-errortriggers">
<h2>FB_ErrorTriggers<a class="headerlink" href="#fb-errortriggers" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Detects</span> <span class="n">rising</span><span class="o">-</span><span class="n">edge</span> <span class="n">errors</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ErrorTriggers</span>
<span class="n">VAR_INPUT</span>
    <span class="n">nLeakLocations</span> <span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span> <span class="n">CONSTANT</span>
    <span class="n">stErrors</span> <span class="p">:</span> <span class="n">ST_ErrorStates</span><span class="p">;</span> <span class="o">//</span> <span class="n">Errors</span> <span class="n">that</span> <span class="n">have</span> <span class="n">been</span> <span class="n">detected</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">stNewErrors</span> <span class="p">:</span> <span class="n">St_ErrorStates</span><span class="p">;</span> <span class="o">//</span> <span class="n">Rising</span><span class="o">-</span><span class="n">edge</span> <span class="n">errors</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">R_TRIG</span> <span class="n">function</span> <span class="n">blocks</span> <span class="k">for</span> <span class="n">detecting</span> <span class="n">new</span> <span class="n">errors</span>
    <span class="n">fbLeakTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbLeakOpticalTableAmphosOnTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbLeakOpticalTableNoLaserTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbLeakOpcpaCarbideOnTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbLeakUnderTableTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbLeakInsideRacksTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbAmphosBeamTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbOpcpaBeamTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbDumpChillerTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
    <span class="n">fbBaseplateChillerTrig</span> <span class="p">:</span> <span class="n">R_TRIG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbLeakTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">nLeakLocations</span> <span class="o">&lt;&gt;</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">NO_LEAK</span><span class="p">,</span>
<span class="p">);</span>
<span class="n">fbLeakOpticalTableAmphosOnTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableAmphosOn</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableAmphosOn</span>
<span class="p">);</span>
<span class="n">fbLeakOpticalTableNoLaserTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableNoLaser</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableNoLaser</span>
<span class="p">);</span>
<span class="n">fbLeakOpcpaCarbideOnTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpcpaCarbideOn</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakOpcpaCarbideOn</span>
<span class="p">);</span>
<span class="n">fbLeakUnderTableTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakUnderTable</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakUnderTable</span>
<span class="p">);</span>
<span class="n">fbLeakInsideRacksTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakInsideRacks</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakInsideRacks</span>
<span class="p">);</span>

<span class="n">fbAmphosBeamTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bAmphosBeam</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bAmphosBeam</span>
<span class="p">);</span>
<span class="n">fbOpcpaBeamTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bOpcpaBeam</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bOpcpaBeam</span>
<span class="p">);</span>

<span class="n">fbDumpChillerTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bDumpChiller</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bDumpChiller</span>
<span class="p">);</span>
<span class="n">fbBaseplateChillerTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bBaseplateChiller</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bBaseplateChiller</span>
<span class="p">);</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="o">//</span> <span class="n">Returns</span> <span class="n">whether</span> <span class="n">a</span> <span class="n">rising</span><span class="o">-</span><span class="n">edge</span> <span class="n">leak</span> <span class="n">error</span> <span class="n">has</span> <span class="n">occured</span>
<span class="n">METHOD</span> <span class="n">NewLeakError</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">NewLeakError</span> <span class="o">:=</span> <span class="n">fbLeakTrig</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">fbLeakOpticalTableAmphosOnTrig</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">fbLeakOpticalTableNoLaserTrig</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">fbLeakOpcpaCarbideOnTrig</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">fbLeakUnderTableTrig</span><span class="o">.</span><span class="n">Q</span> <span class="n">OR</span> <span class="n">fbLeakInsideRacksTrig</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span>
<span class="n">END_METHOD</span>

<span class="o">//</span> <span class="n">Reset</span> <span class="n">latched</span> <span class="n">amphos</span> <span class="n">errors</span>
<span class="n">METHOD</span> <span class="n">ResetAmphosTrigger</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">fbAmphosBeamTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bAmphosBeam</span>
<span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">ResetBaseplateChillerTrigger</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">fbBaseplateChillerTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bBaseplateChiller</span>
<span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="n">METHOD</span> <span class="n">ResetDumpChillerTrigger</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">fbDumpChillerTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bDumpChiller</span>
<span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="o">//</span> <span class="n">Reset</span> <span class="n">latched</span> <span class="n">leak</span> <span class="n">errors</span>
<span class="n">METHOD</span> <span class="n">ResetLeakTriggers</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">fbLeakOpticalTableAmphosOnTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableAmphosOn</span>
<span class="p">);</span>
<span class="n">fbLeakOpticalTableNoLaserTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableNoLaser</span>
<span class="p">);</span>
<span class="n">fbLeakOpcpaCarbideOnTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakOpcpaCarbideOn</span>
<span class="p">);</span>
<span class="n">fbLeakUnderTableTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakUnderTable</span>
<span class="p">);</span>
<span class="n">fbLeakInsideRacksTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bLeakInsideRacks</span>
<span class="p">);</span>
<span class="n">END_METHOD</span>

<span class="o">//</span> <span class="n">Reset</span> <span class="n">latched</span> <span class="n">OPCPA</span> <span class="n">errors</span>
<span class="n">METHOD</span> <span class="n">ResetOpcpaTrigger</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">fbOpcpaBeamTrig</span><span class="p">(</span>
    <span class="n">CLK</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">Q</span> <span class="o">=&gt;</span> <span class="n">stNewErrors</span><span class="o">.</span><span class="n">bOpcpaBeam</span>
<span class="p">);</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-leaklocation">E_LeakLocation</a></p></li>
<li><p><a class="reference internal" href="#st-errorstates">ST_ErrorStates</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-lasershutterinterlock">
<h2>FB_LaserShutterInterlock<a class="headerlink" href="#fb-lasershutterinterlock" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_LaserShutterInterlock</span>
<span class="n">VAR_INPUT</span>
    <span class="o">//</span><span class="n">bAmphosOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">on</span>
    <span class="n">fOpcpaVoltage</span>       <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">voltage</span> <span class="n">of</span> <span class="n">the</span> <span class="n">OPCPA</span>
    <span class="n">fAmphosVoltage</span>      <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">Amphos</span> <span class="n">voltage</span>
    <span class="n">fMPCVoltage</span>         <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">MPC</span> <span class="n">voltage</span>
    <span class="n">AmphosStatus</span>        <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Amphos</span> <span class="n">Laser</span> <span class="n">Shutter</span> <span class="n">Status</span>
    <span class="n">bLoopTempOverride01</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">overriden</span>
    <span class="n">bLoopTempOverride02</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">overriden</span>
    <span class="n">bLoopTempOverride03</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">overriden</span>
    <span class="n">bLoopTempOverride04</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">overriden</span>
<span class="o">//</span>    <span class="n">bLoopTempOverride05</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="n">error</span> <span class="ow">is</span> <span class="n">overriden</span>
<span class="o">//</span>    <span class="n">bShutterStatus</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Shutter</span> <span class="n">Status</span>
<span class="n">END_VAR</span>

<span class="n">VAR_IN_OUT</span> <span class="n">CONSTANT</span>
    <span class="n">stErrors</span>            <span class="p">:</span> <span class="n">ST_ErrorStates</span><span class="p">;</span> <span class="o">//</span> <span class="n">Currently</span> <span class="n">detected</span> <span class="n">errors</span>
    <span class="n">stOpcpaSetpoints</span>    <span class="p">:</span> <span class="n">ST_LaserSetpoints</span><span class="p">;</span> <span class="o">//</span> <span class="n">OPCPA</span> <span class="n">setpoints</span>
    <span class="n">stAmphosSetpoints</span>   <span class="p">:</span> <span class="n">ST_LaserSetpoints</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">Amphos</span> <span class="n">setpoints</span>
    <span class="n">stMPCSetpoints</span>      <span class="p">:</span> <span class="n">ST_LaserSetpoints</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">MPC</span> <span class="n">setpoints</span>
<span class="n">END_VAR</span>

<span class="n">VAR_IN_OUT</span>
    <span class="n">Mode</span>              <span class="p">:</span> <span class="n">E_Mode</span><span class="p">;</span> <span class="o">//</span> <span class="n">Mode</span>
    <span class="n">bAmphosShutter</span>   <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Allowed</span> <span class="n">Amphos</span> <span class="n">Shutter</span> <span class="n">state</span><span class="p">,</span> <span class="n">point</span> <span class="n">to</span> <span class="n">NC</span> <span class="n">Relay</span> <span class="n">GVL</span>
<span class="n">END_VAR</span>

<span class="n">VAR</span>
    <span class="n">bChillerErrors</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Local</span> <span class="n">logical</span> <span class="nb">sum</span> <span class="n">of</span> <span class="n">chiller</span> <span class="n">error</span> <span class="n">states</span>
    <span class="n">bTempSwitchErrors</span>   <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Local</span> <span class="n">logical</span> <span class="nb">sum</span> <span class="n">of</span> <span class="n">temperature</span> <span class="n">switch</span> <span class="n">errors</span>
    <span class="n">bAmphosUnderVolt</span>    <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Local</span> <span class="n">var</span> <span class="k">for</span> <span class="n">checking</span> <span class="n">Amphos</span> <span class="n">under</span> <span class="n">MinVoltage</span>
    <span class="n">bOpcpaUnderVolt</span>     <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Local</span> <span class="n">var</span> <span class="k">for</span> <span class="n">checking</span> <span class="n">OPCPA</span> <span class="n">under</span> <span class="n">MinVoltage</span>
    <span class="n">bMpcUnderVolt</span>       <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Local</span> <span class="n">var</span> <span class="k">for</span> <span class="n">checking</span> <span class="n">MPC</span> <span class="n">under</span> <span class="n">MinVoltage</span>
<span class="n">END_VAR</span>

<span class="n">VAR_OUTPUT</span>
    <span class="n">bCarbideShutter</span>  <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Allowed</span> <span class="n">Carbide</span> <span class="n">Shutter</span> <span class="n">state</span><span class="p">,</span> <span class="n">point</span> <span class="n">to</span> <span class="n">NC</span> <span class="n">Relay</span> <span class="n">GVL</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">The</span> <span class="n">Amphos</span> <span class="n">Shutter</span> <span class="n">Enable</span> <span class="n">function</span> <span class="n">sends</span> <span class="ow">and</span> <span class="n">Enable</span> <span class="ow">or</span> <span class="n">Disable</span> <span class="n">bit</span> <span class="k">as</span> <span class="n">an</span> <span class="n">output</span> <span class="n">to</span> <span class="n">be</span> <span class="n">used</span> <span class="n">by</span> <span class="n">the</span> <span class="n">Amphos</span> <span class="n">Shutter</span> <span class="n">Command</span> <span class="n">block</span>
<span class="n">AmphosShutterEnable</span> <span class="o">:=</span> <span class="n">TRUE</span> <span class="o">:=</span> <span class="n">OPEN</span> <span class="n">SHUTTER</span>
<span class="n">AmphosShutterEnable</span> <span class="o">:=</span> <span class="n">FALSE</span> <span class="o">:=</span> <span class="n">CLOSE</span> <span class="n">SHUTTER</span>

<span class="n">Note</span> <span class="p">:</span> <span class="n">In</span> <span class="n">master</span> <span class="n">override</span> <span class="n">modes</span><span class="p">,</span> <span class="n">the</span> <span class="n">Shutter</span> <span class="n">state</span> <span class="n">will</span> <span class="n">hold</span> <span class="n">the</span> <span class="n">previous</span> <span class="n">state</span> <span class="n">value</span><span class="p">,</span> <span class="n">unless</span> <span class="n">manually</span> <span class="n">forced</span>
<span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterEnable</span> <span class="ow">is</span> <span class="n">the</span> <span class="n">manual</span> <span class="n">override</span> <span class="n">PV</span> <span class="k">for</span> <span class="n">the</span> <span class="n">shutter</span> <span class="n">enable</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">bChillerErrors</span> <span class="o">:=</span> <span class="p">(</span>
                 <span class="p">(</span><span class="n">NOT</span> <span class="n">bLoopTempOverride01</span> <span class="n">AND</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop01</span><span class="p">)</span> <span class="n">OR</span>
                 <span class="p">(</span><span class="n">NOT</span> <span class="n">bLoopTempOverride02</span> <span class="n">AND</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop02</span><span class="p">)</span> <span class="n">OR</span>
                 <span class="p">(</span><span class="n">NOT</span> <span class="n">bLoopTempOverride03</span> <span class="n">AND</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop03</span><span class="p">)</span> <span class="n">OR</span>
                 <span class="p">(</span><span class="n">NOT</span> <span class="n">bLoopTempOverride04</span> <span class="n">AND</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop04</span><span class="p">)</span>
<span class="o">//</span>                 <span class="n">OR</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">bLoopTempOverride05</span> <span class="n">AND</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop05</span><span class="p">)</span>
                 <span class="p">);</span>
<span class="n">bTempSwitchErrors</span> <span class="o">:=</span> <span class="p">(</span>
                     <span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW01</span> <span class="n">OR</span>
                     <span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW02</span> <span class="n">OR</span>
                     <span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW03</span> <span class="n">OR</span>
                     <span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW04</span> <span class="n">OR</span>
                     <span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW05</span>
                     <span class="p">);</span>

<span class="n">bAmphosUnderVolt</span> <span class="o">:=</span> <span class="n">fAmphosVoltage</span> <span class="o">&lt;</span> <span class="n">stAmphosSetpoints</span><span class="o">.</span><span class="n">nMinVoltage</span><span class="p">;</span>
<span class="n">bOpcpaUnderVolt</span> <span class="o">:=</span> <span class="n">fOpcpaVoltage</span> <span class="o">&lt;</span> <span class="n">stOpcpaSetpoints</span><span class="o">.</span><span class="n">nMinVoltage</span><span class="p">;</span>
<span class="n">bMpcUnderVolt</span> <span class="o">:=</span> <span class="n">fMPCVoltage</span> <span class="o">&lt;</span> <span class="n">stMPCSetpoints</span><span class="o">.</span><span class="n">nMinVoltage</span><span class="p">;</span>

<span class="n">CASE</span> <span class="n">MODE</span> <span class="n">OF</span>
    <span class="o">//</span> <span class="n">With</span> <span class="n">great</span> <span class="n">overrides</span> <span class="n">comes</span> <span class="n">great</span> <span class="n">responsibility</span><span class="p">,</span> <span class="ow">and</span> <span class="n">burnt</span> <span class="n">optics</span>
    <span class="n">E_Mode</span><span class="o">.</span><span class="n">MASTER_Override</span><span class="p">:</span>
<span class="o">//</span> <span class="n">Just</span> <span class="k">pass</span> <span class="ow">and</span> <span class="n">retain</span> <span class="n">the</span> <span class="n">previous</span> <span class="n">Amphos</span> <span class="n">Shutter</span> <span class="n">State</span>
        <span class="n">bCarbideShutter</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">bAmphosShutter</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterManualOverride</span><span class="p">;</span>
        <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosRelay</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="n">E_Mode</span><span class="o">.</span><span class="n">Protection</span><span class="p">:</span>
        <span class="o">//</span> <span class="n">Close</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">hardware</span> <span class="n">failure</span>
        <span class="n">IF</span> <span class="p">(</span><span class="n">stErrors</span><span class="o">.</span><span class="n">bHardwareFailure</span>
        <span class="o">//</span> <span class="n">Close</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">on</span> <span class="n">the</span> <span class="n">optical</span> <span class="n">table</span> <span class="k">with</span> <span class="n">the</span> <span class="n">amphos</span> <span class="n">on</span><span class="p">,</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">under</span> <span class="n">the</span> <span class="n">table</span><span class="p">,</span> <span class="ow">or</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">inside</span> <span class="n">the</span> <span class="n">OPCPA</span> <span class="k">with</span> <span class="n">Carbide</span> <span class="n">on</span>
        <span class="p">(</span><span class="o">*</span><span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableAmphosOn</span> <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpcpaCarbideOn</span> <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakUnderTable</span><span class="o">*</span><span class="p">)</span>
        <span class="o">//</span><span class="n">Close</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">the</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">on</span> <span class="ow">and</span> <span class="n">the</span> <span class="n">temperature</span> <span class="ow">is</span> <span class="n">too</span> <span class="n">high</span> <span class="ow">in</span> <span class="nb">any</span> <span class="n">loop</span><span class="o">.</span> <span class="n">Ignore</span> <span class="k">if</span> <span class="n">operator</span> <span class="n">override</span> <span class="ow">is</span> <span class="n">enabled</span>
         <span class="n">OR</span> <span class="p">(</span><span class="n">bChillerErrors</span> <span class="n">OR</span> <span class="n">bTempSwitchErrors</span><span class="p">)</span>
        <span class="o">//</span> <span class="n">Close</span> <span class="n">shutter</span> <span class="k">if</span> <span class="ow">in</span> <span class="n">OPCPA</span> <span class="n">beam</span> <span class="n">error</span> <span class="n">state</span> <span class="ow">and</span> <span class="n">OPCPA</span> <span class="n">voltage</span> <span class="n">too</span> <span class="n">low</span>
         <span class="n">OR</span> <span class="p">(</span><span class="n">bOpcpaUnderVolt</span> <span class="n">AND</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bOpcpaBeam</span><span class="p">)</span>
        <span class="o">//</span> <span class="n">Close</span> <span class="n">the</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">Dump</span> <span class="n">Chiller</span> <span class="n">error</span>
         <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bDumpChiller</span>
        <span class="p">)</span>
        <span class="o">//</span> <span class="n">Check</span> <span class="k">global</span> <span class="n">IO</span> <span class="k">for</span> <span class="n">redundancy</span> <span class="n">of</span> <span class="n">Dump</span> <span class="n">Chiller</span> <span class="n">Errors</span>
        <span class="n">OR</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bDumpChillerFlow</span><span class="p">)</span>
        <span class="n">OR</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bBaseplateChillerFlow</span><span class="p">)</span>
        <span class="n">THEN</span>
            <span class="n">bAmphosShutter</span> <span class="o">:=</span> <span class="n">bCarbideShutter</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosRelay</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="o">//</span> <span class="n">If</span> <span class="n">the</span> <span class="n">Amphos</span> <span class="n">trips</span><span class="p">,</span> <span class="n">always</span> <span class="n">disable</span> <span class="n">it</span>
            <span class="n">IF</span> <span class="n">bAmphosUnderVolt</span>
            <span class="n">THEN</span>
                <span class="o">//</span><span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterEnableManualOperation</span> <span class="n">MUST</span> <span class="n">be</span> <span class="n">overwritten</span> <span class="n">to</span> <span class="n">update</span> <span class="n">EPICS</span> <span class="n">downstream</span>
                <span class="n">bAmphosShutter</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterManualOverride</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
                <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosRelay</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">bAmphosShutter</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosRelay</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">END_IF</span>
            <span class="o">//</span> <span class="n">Only</span> <span class="nb">open</span> <span class="n">the</span> <span class="n">Amphos</span> <span class="n">shutter</span> <span class="k">if</span> <span class="nb">all</span> <span class="mi">3</span> <span class="n">lasers</span> <span class="n">are</span> <span class="n">happy</span>
            <span class="n">IF</span> <span class="p">(</span><span class="n">NOT</span><span class="p">(</span><span class="n">bAmphosUnderVolt</span> <span class="n">OR</span> <span class="n">bOpcpaUnderVolt</span> <span class="n">OR</span> <span class="n">bMpcUnderVolt</span><span class="p">))</span>
            <span class="n">THEN</span>
                <span class="o">//</span><span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterEnable</span> <span class="n">MUST</span> <span class="n">be</span> <span class="n">overwritten</span> <span class="n">to</span> <span class="n">update</span> <span class="n">EPICS</span> <span class="n">downstream</span>
                <span class="n">bAmphosShutter</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterManualOverride</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="o">//</span><span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterEnable</span> <span class="n">MUST</span> <span class="n">be</span> <span class="n">overwritten</span> <span class="n">to</span> <span class="n">update</span> <span class="n">EPICS</span> <span class="n">downstream</span>
                <span class="n">bAmphosShutter</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterManualOverride</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">END_IF</span>
            <span class="o">//</span> <span class="n">Carbide</span> <span class="n">Shutter</span> <span class="ow">is</span> <span class="n">weird</span><span class="p">,</span> <span class="n">allows</span> <span class="n">solo</span> <span class="n">Carbide</span> <span class="n">use</span> <span class="n">explicitly</span>
            <span class="n">IF</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">bAmphosUnderVolt</span> <span class="n">OR</span> <span class="n">bOpcpaUnderVolt</span> <span class="n">OR</span> <span class="n">bMpcUnderVolt</span><span class="p">)</span>
                <span class="o">//</span> <span class="n">This</span> <span class="n">state</span> <span class="ow">is</span> <span class="n">physically</span> <span class="n">impossible</span>
                <span class="n">OR</span> <span class="p">(</span><span class="n">bAmphosUnderVolt</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bOpcpaUnderVolt</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bMpcUnderVolt</span><span class="p">)</span>
                <span class="o">//</span> <span class="n">But</span> <span class="n">this</span> <span class="n">state</span> <span class="n">happens</span> <span class="n">when</span> <span class="n">the</span> <span class="n">AMPHOS</span> <span class="ow">is</span> <span class="n">powered</span> <span class="n">down</span>
                <span class="n">OR</span> <span class="p">(</span><span class="n">bAmphosUnderVolt</span> <span class="n">AND</span> <span class="n">bOpcpaUnderVolt</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bMpcUnderVolt</span><span class="p">)</span>
            <span class="n">THEN</span>
                <span class="n">bCarbideShutter</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">ELSE</span>
                <span class="n">bCarbideShutter</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">END_IF</span>
        <span class="n">END_IF</span>

    <span class="n">E_Mode</span><span class="o">.</span><span class="n">AMPHOS_Maintenance</span><span class="p">:</span>
    <span class="o">//</span> <span class="n">Close</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">hardware</span> <span class="n">failure</span>
        <span class="n">IF</span> <span class="p">(</span><span class="n">stErrors</span><span class="o">.</span><span class="n">bHardwareFailure</span>
        <span class="o">//</span> <span class="n">Close</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">on</span> <span class="n">the</span> <span class="n">optical</span> <span class="n">table</span> <span class="k">with</span> <span class="n">the</span> <span class="n">amphos</span> <span class="n">on</span><span class="p">,</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">under</span> <span class="n">the</span> <span class="n">table</span><span class="p">,</span> <span class="ow">or</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">inside</span> <span class="n">the</span> <span class="n">OPCPA</span> <span class="k">with</span> <span class="n">Carbide</span> <span class="n">on</span>
        <span class="p">(</span><span class="o">*</span><span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableAmphosOn</span> <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpcpaCarbideOn</span> <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakUnderTable</span><span class="o">*</span><span class="p">)</span>
        <span class="o">//</span><span class="n">Close</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">the</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">on</span> <span class="ow">and</span> <span class="n">the</span> <span class="n">temperature</span> <span class="ow">is</span> <span class="n">too</span> <span class="n">high</span> <span class="ow">in</span> <span class="nb">any</span> <span class="n">loop</span><span class="o">.</span> <span class="n">Ignore</span> <span class="k">if</span> <span class="n">operator</span> <span class="n">override</span> <span class="ow">is</span> <span class="n">enabled</span>
         <span class="n">OR</span> <span class="p">(</span><span class="n">bChillerErrors</span> <span class="n">OR</span> <span class="n">bTempSwitchErrors</span><span class="p">)</span>
        <span class="o">//</span> <span class="n">Close</span> <span class="n">the</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">Dump</span> <span class="n">Chiller</span> <span class="n">error</span>
         <span class="n">OR</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bDumpChiller</span>
        <span class="p">)</span>
        <span class="o">//</span> <span class="n">Check</span> <span class="k">global</span> <span class="n">IO</span> <span class="k">for</span> <span class="n">redundancy</span> <span class="n">of</span> <span class="n">Chiller</span> <span class="n">Errors</span>
        <span class="n">OR</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bDumpChillerFlow</span><span class="p">)</span>
        <span class="n">OR</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bBaseplateChillerFlow</span><span class="p">)</span>
        <span class="n">THEN</span>
            <span class="o">//</span><span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterEnable</span> <span class="n">MUST</span> <span class="n">be</span> <span class="n">overwritten</span> <span class="n">to</span> <span class="n">update</span> <span class="n">EPICS</span> <span class="n">downstream</span>
            <span class="n">bAmphosShutter</span> <span class="o">:=</span> <span class="n">bCarbideShutter</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterManualOverride</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
            <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosRelay</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
        <span class="n">ELSE</span>
            <span class="o">//</span> <span class="n">Just</span> <span class="k">pass</span> <span class="n">the</span> <span class="n">Amphos</span> <span class="n">shutter</span> <span class="n">state</span> <span class="ow">and</span> <span class="n">keep</span> <span class="n">it</span> <span class="n">enabled</span>
            <span class="o">//</span><span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterEnable</span> <span class="n">MUST</span> <span class="n">be</span> <span class="n">overwritten</span> <span class="n">to</span> <span class="n">update</span> <span class="n">EPICS</span> <span class="n">downstream</span>
            <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosRelay</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
            <span class="n">bAmphosShutter</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterManualOverride</span><span class="p">;</span>
        <span class="n">END_IF</span>
    <span class="o">//</span> <span class="n">Close</span> <span class="n">the</span> <span class="n">carbide</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">the</span> <span class="n">MPC</span> <span class="ow">is</span> <span class="n">unhappy</span>
    <span class="n">IF</span> <span class="n">bMpcUnderVolt</span>
    <span class="n">THEN</span>
        <span class="n">bCarbideShutter</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">ELSE</span>
        <span class="n">bCarbideShutter</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="o">//</span> <span class="n">Undefined</span> <span class="n">state</span><span class="p">,</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">get</span> <span class="n">here</span><span class="o">.</span> <span class="n">Do</span> <span class="ow">not</span> <span class="k">pass</span> <span class="n">go</span><span class="p">,</span> <span class="n">do</span> <span class="ow">not</span> <span class="n">collect</span> <span class="mi">200</span> <span class="n">dollars</span>
    <span class="n">ELSE</span>
    <span class="o">//</span> <span class="n">If</span> <span class="n">you</span> <span class="n">get</span> <span class="n">stuck</span> <span class="n">here</span> <span class="n">you</span> <span class="n">deserve</span> <span class="n">it</span>
        <span class="n">Mode</span> <span class="o">:=</span> <span class="n">E_Mode</span><span class="o">.</span><span class="n">Protection</span><span class="p">;</span>
<span class="n">END_CASE</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-mode">E_Mode</a></p></li>
<li><p><a class="reference internal" href="#gvl-io">GVL_IO</a></p></li>
<li><p><a class="reference internal" href="#st-errorstates">ST_ErrorStates</a></p></li>
<li><p><a class="reference internal" href="#st-lasersetpoints">ST_LaserSetpoints</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-lasertimer">
<h2>FB_LaserTimer<a class="headerlink" href="#fb-lasertimer" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Monitors</span> <span class="n">the</span> <span class="n">lasers</span> <span class="k">for</span> <span class="n">under</span> <span class="n">voltage</span> <span class="n">events</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_LaserTimer</span>
<span class="n">VAR_INPUT</span>
    <span class="n">nVoltageRaw</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">raw</span> <span class="n">signal</span> <span class="n">collected</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">ADC</span>
    <span class="n">bAmphosOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">turned</span> <span class="n">on</span>
    <span class="n">Timer</span> <span class="p">:</span> <span class="n">TON</span> <span class="p">;</span> <span class="o">//</span><span class="n">Timer</span> <span class="k">for</span> <span class="n">reset</span>
    <span class="n">bMasterLatchReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Master</span> <span class="n">latched</span> <span class="n">error</span> <span class="n">reset</span>
    <span class="n">bCarbideOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">Carbide</span> <span class="ow">is</span> <span class="n">ON</span>
    <span class="n">Mode</span> <span class="p">:</span> <span class="n">E_Mode</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span> <span class="n">CONSTANT</span>
    <span class="n">stSetpoints</span> <span class="p">:</span> <span class="n">ST_LaserSetpoints</span><span class="p">;</span> <span class="o">//</span> <span class="n">Setpoints</span> <span class="k">for</span> <span class="n">the</span> <span class="n">laser</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">VOLTAGE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mf">10.0</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mf">0.0</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">LSV</span> <span class="n">MINOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">LLSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">Volts</span>
    <span class="s1">&#39;}</span>
    <span class="n">fVoltage</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Voltage</span> <span class="n">calculated</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">raw</span> <span class="n">ADC</span> <span class="nb">input</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">SCALED_PWR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">Watts</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPower</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">an</span> <span class="n">error</span> <span class="n">was</span> <span class="n">detected</span><span class="o">.</span> <span class="n">Latches</span> <span class="n">until</span> <span class="n">reset</span>
    <span class="n">bBelowNominal</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">fVoltage</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">the</span> <span class="n">nominal</span> <span class="n">setpoint</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Scale</span> <span class="n">the</span> <span class="n">analog</span> <span class="n">signal</span> <span class="n">to</span> <span class="n">voltage</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fVoltage</span> <span class="o">:=</span> <span class="n">F_Scale</span><span class="p">(</span>
    <span class="n">fRawData</span> <span class="o">:=</span> <span class="n">nVoltageRaw</span><span class="p">,</span>
    <span class="n">fRawDataLowerOffLimit</span> <span class="o">:=</span> <span class="n">GVL_EL3174</span><span class="o">.</span><span class="n">fRawLowerLimit</span><span class="p">,</span>
    <span class="n">fRawDataUpperOffLimit</span> <span class="o">:=</span> <span class="n">GVL_EL3174</span><span class="o">.</span><span class="n">fRawUpperLimit</span><span class="p">,</span>
    <span class="n">fScaleDataLowerOffLimit</span> <span class="o">:=</span> <span class="n">GVL_EL3174</span><span class="o">.</span><span class="n">fScaleLowerLimit</span><span class="p">,</span>
    <span class="n">fScaleDataUpperOffLimit</span> <span class="o">:=</span> <span class="n">GVL_EL3174</span><span class="o">.</span><span class="n">fScaleUpperLimit</span><span class="p">);</span>

<span class="n">fPower</span> <span class="o">:=</span> <span class="n">fVoltage</span><span class="p">;</span> <span class="o">//</span><span class="n">Value</span> <span class="ow">is</span> <span class="n">scaled</span> <span class="n">by</span> <span class="n">user</span> <span class="nb">set</span> <span class="n">ASLO</span> <span class="ow">and</span> <span class="n">AOFF</span> <span class="n">fields</span> <span class="p">(</span><span class="k">for</span> <span class="n">display</span> <span class="n">only</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">error</span> <span class="k">if</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">nominal</span> <span class="n">voltage</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span>  <span class="p">(</span><span class="n">bAmphosOn</span> <span class="n">AND</span> <span class="n">fVoltage</span> <span class="o">&lt;</span> <span class="n">stSetpoints</span><span class="o">.</span><span class="n">nMinVoltage</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">Timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#500ms); //500ms SEC Timer</span>
    <span class="n">IF</span> <span class="n">Timer</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
        <span class="n">bError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">Timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">Timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">bAmphosOn</span> <span class="n">AND</span> <span class="p">(</span><span class="n">fVoltage</span> <span class="o">&lt;</span> <span class="n">stSetpoints</span><span class="o">.</span><span class="n">nMinNominalVoltage</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bBelowNominal</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">bMasterLatchReset</span> <span class="n">THEN</span>
    <span class="n">bBelowNominal</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="o">//</span> <span class="n">Reset</span> <span class="n">latched</span> <span class="n">errors</span>
<span class="n">METHOD</span> <span class="n">Reset</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-mode">E_Mode</a></p></li>
<li><p><a class="reference internal" href="#gvl-el3174">GVL_EL3174</a></p></li>
<li><p><a class="reference internal" href="#st-lasersetpoints">ST_LaserSetpoints</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-lasertimer-mpc">
<h2>FB_LaserTimer_MPC<a class="headerlink" href="#fb-lasertimer-mpc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Monitors</span> <span class="n">the</span> <span class="n">lasers</span> <span class="k">for</span> <span class="n">under</span> <span class="n">voltage</span> <span class="n">events</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_LaserTimer_MPC</span>
<span class="n">VAR_INPUT</span>
    <span class="n">nVoltageRaw</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span> <span class="n">The</span> <span class="n">raw</span> <span class="n">signal</span> <span class="n">collected</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">ADC</span>
    <span class="n">bCarbideOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">turned</span> <span class="n">on</span>
    <span class="n">Timer</span> <span class="p">:</span> <span class="n">TON</span> <span class="p">;</span> <span class="o">//</span><span class="n">Timer</span> <span class="k">for</span> <span class="n">reset</span>
    <span class="n">bMasterLatchReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Master</span> <span class="n">latched</span> <span class="n">error</span> <span class="n">reset</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span> <span class="n">CONSTANT</span>
    <span class="n">stSetpoints</span> <span class="p">:</span> <span class="n">ST_LaserSetpoints</span><span class="p">;</span> <span class="o">//</span> <span class="n">Setpoints</span> <span class="k">for</span> <span class="n">the</span> <span class="n">laser</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">VOLTAGE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">HOPR</span> <span class="mf">10.0</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">LOPR</span> <span class="mf">0.0</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">LSV</span> <span class="n">MINOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">LLSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">Volts</span>
    <span class="s1">&#39;}</span>
    <span class="n">fVoltage</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Voltage</span> <span class="n">calculated</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">raw</span> <span class="n">ADC</span> <span class="nb">input</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">SCALED_PWR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">EGU</span> <span class="n">Watts</span>
    <span class="s1">&#39;}</span>
    <span class="n">fPower</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">an</span> <span class="n">error</span> <span class="n">was</span> <span class="n">detected</span><span class="o">.</span> <span class="n">Latches</span> <span class="n">until</span> <span class="n">reset</span>
    <span class="n">bBelowNominal</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">fVoltage</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">the</span> <span class="n">nominal</span> <span class="n">setpoint</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Scale</span> <span class="n">the</span> <span class="n">analog</span> <span class="n">signal</span> <span class="n">to</span> <span class="n">voltage</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fVoltage</span> <span class="o">:=</span> <span class="n">F_Scale</span><span class="p">(</span>
    <span class="n">fRawData</span> <span class="o">:=</span> <span class="n">nVoltageRaw</span><span class="p">,</span>
    <span class="n">fRawDataLowerOffLimit</span> <span class="o">:=</span> <span class="n">GVL_EL3174</span><span class="o">.</span><span class="n">fRawLowerLimit</span><span class="p">,</span>
    <span class="n">fRawDataUpperOffLimit</span> <span class="o">:=</span> <span class="n">GVL_EL3174</span><span class="o">.</span><span class="n">fRawUpperLimit</span><span class="p">,</span>
    <span class="n">fScaleDataLowerOffLimit</span> <span class="o">:=</span> <span class="n">GVL_EL3174</span><span class="o">.</span><span class="n">fScaleLowerLimit</span><span class="p">,</span>
    <span class="n">fScaleDataUpperOffLimit</span> <span class="o">:=</span> <span class="n">GVL_EL3174</span><span class="o">.</span><span class="n">fScaleUpperLimit</span><span class="p">);</span>

<span class="n">fPower</span> <span class="o">:=</span> <span class="n">fVoltage</span><span class="p">;</span> <span class="o">//</span><span class="n">Value</span> <span class="ow">is</span> <span class="n">scaled</span> <span class="n">by</span> <span class="n">user</span> <span class="nb">set</span> <span class="n">ASLO</span> <span class="ow">and</span> <span class="n">AOFF</span> <span class="n">fields</span> <span class="p">(</span><span class="k">for</span> <span class="n">display</span> <span class="n">only</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Set</span> <span class="n">error</span> <span class="k">if</span> <span class="n">amphos</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">nominal</span> <span class="n">voltage</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span>  <span class="p">(</span><span class="n">bCarbideOn</span> <span class="n">AND</span> <span class="n">fVoltage</span> <span class="o">&lt;</span> <span class="n">stSetpoints</span><span class="o">.</span><span class="n">nMinVoltage</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">Timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span> <span class="n">PT</span><span class="o">:=</span><span class="n">T</span><span class="c1">#500ms); //500ms SEC timer</span>
    <span class="n">IF</span> <span class="n">Timer</span><span class="o">.</span><span class="n">Q</span> <span class="n">THEN</span>
        <span class="n">bError</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">Timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span> <span class="o">//</span> <span class="n">Reset</span> <span class="n">Timer</span>
    <span class="n">END_IF</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">Timer</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">);</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">bCarbideOn</span> <span class="n">AND</span> <span class="p">(</span><span class="n">fVoltage</span> <span class="o">&lt;</span> <span class="n">stSetpoints</span><span class="o">.</span><span class="n">nMinNominalVoltage</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bBelowNominal</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">bMasterLatchReset</span> <span class="n">THEN</span>
    <span class="n">bBelowNominal</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="o">//</span> <span class="n">Reset</span> <span class="n">latched</span> <span class="n">errors</span>
<span class="n">METHOD</span> <span class="n">Reset</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-el3174">GVL_EL3174</a></p></li>
<li><p><a class="reference internal" href="#st-lasersetpoints">ST_LaserSetpoints</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-leakmonitor">
<h2>FB_LeakMonitor<a class="headerlink" href="#fb-leakmonitor" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Detect</span> <span class="n">leaks</span> <span class="ow">and</span> <span class="n">leak</span> <span class="n">locations</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_LeakMonitor</span>
<span class="n">VAR_INPUT</span>
    <span class="n">bLeakDetected</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">was</span> <span class="n">detected</span>
    <span class="n">bAmphosOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">Amphos</span> <span class="ow">is</span> <span class="n">on</span>
    <span class="n">bCarbideOn</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">the</span> <span class="n">Carbide</span> <span class="ow">is</span> <span class="n">on</span>
    <span class="n">nLocationResistance</span><span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Used</span> <span class="k">for</span> <span class="n">calculating</span> <span class="n">the</span> <span class="n">location</span> <span class="n">of</span> <span class="n">the</span> <span class="n">leak</span>
    <span class="n">bMasterLatchReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Master</span> <span class="n">latched</span> <span class="n">error</span> <span class="n">reset</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span> <span class="n">CONSTANT</span>
    <span class="n">stBound</span> <span class="p">:</span> <span class="n">ST_LeakBoundaries</span><span class="p">;</span> <span class="o">//</span> <span class="n">Setpoints</span> <span class="k">for</span> <span class="n">calculating</span> <span class="n">leak</span> <span class="n">locations</span> <span class="kn">from</span><span class="w"> </span><span class="nn">location</span> <span class="n">resistance</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LOW_RES</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">bLowResistance</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LEAKS</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLeakLocations</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="o">:=</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">NO_LEAK</span><span class="p">;</span> <span class="o">//</span> <span class="n">Locations</span> <span class="n">of</span> <span class="n">leaks</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LOTAO_ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bLeakOpticalTableAmphosOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">on</span> <span class="n">the</span> <span class="n">optical</span> <span class="n">table</span> <span class="k">with</span> <span class="n">Amphos</span> <span class="n">on</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LOTNL_ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bLeakOpticalTableNoLaser</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">on</span> <span class="n">the</span> <span class="n">optical</span> <span class="n">table</span> <span class="k">with</span> <span class="n">no</span> <span class="n">laser</span> <span class="n">on</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LOCO_ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bLeakOpcpaCarbideOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">inside</span> <span class="n">the</span> <span class="n">OPCPA</span> <span class="k">with</span> <span class="n">Carbide</span> <span class="n">on</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LUT_ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bLeakUnderTable</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">under</span> <span class="n">the</span> <span class="n">table</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LIR_ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bLeakInsideRacks</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">inside</span> <span class="n">the</span> <span class="n">racks</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="mi">200</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bLowResistance</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">bLowResistance</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">IF</span> <span class="p">(</span><span class="n">bLeakDetected</span> <span class="n">OR</span> <span class="n">bLowResistance</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Find</span> <span class="n">leak</span> <span class="n">location</span> <span class="k">for</span> <span class="n">PV</span><span class="o">.</span> <span class="n">Stays</span> <span class="n">until</span> <span class="n">reset</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">IF</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMin1</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax1</span> <span class="n">THEN</span>
        <span class="n">nLeakLocations</span> <span class="o">:=</span> <span class="n">nLeakLocations</span> <span class="n">OR</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">LOC1</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="n">IF</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMin2</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax2</span> <span class="n">THEN</span>
        <span class="n">nLeakLocations</span> <span class="o">:=</span> <span class="n">nLeakLocations</span> <span class="n">OR</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">LOC2</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="n">IF</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMin3</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax3</span> <span class="n">THEN</span>
        <span class="n">nLeakLocations</span> <span class="o">:=</span> <span class="n">nLeakLocations</span> <span class="n">OR</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">LOC3</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="n">IF</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMin4</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax4</span> <span class="n">THEN</span>
        <span class="n">nLeakLocations</span> <span class="o">:=</span> <span class="n">nLeakLocations</span> <span class="n">OR</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">LOC4</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="n">IF</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMin5</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax5</span> <span class="n">THEN</span>
        <span class="n">nLeakLocations</span> <span class="o">:=</span> <span class="n">nLeakLocations</span> <span class="n">OR</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">LOC5</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="n">IF</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMin6</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax6</span> <span class="n">THEN</span>
        <span class="n">nLeakLocations</span> <span class="o">:=</span> <span class="n">nLeakLocations</span> <span class="n">OR</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">LOC6</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="o">//</span><span class="n">CURRENT</span> <span class="n">SETUP</span> <span class="p">:</span> <span class="n">LOC1</span> <span class="o">=</span> <span class="n">OPCPA</span><span class="p">,</span> <span class="n">LOC2</span> <span class="o">=</span> <span class="n">rest</span> <span class="n">of</span> <span class="n">optical</span> <span class="n">table</span> <span class="p">(</span><span class="n">values</span> <span class="n">decrease</span> <span class="n">toward</span> <span class="n">higher</span> <span class="n">LOC</span><span class="c1">#)</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Latch</span> <span class="n">Optical</span> <span class="n">table</span> <span class="n">leak</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">stBound</span><span class="o">.</span><span class="n">nLMin2</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax1</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">IF</span> <span class="n">bAmphosOn</span> <span class="n">THEN</span>
            <span class="n">bLeakOpticalTableAmphosOn</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">ELSIF</span> <span class="n">NOT</span> <span class="n">bCarbideOn</span> <span class="n">THEN</span>
            <span class="n">bLeakOpticalTableNoLaser</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
        <span class="n">END_IF</span>
    <span class="n">END_IF</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Latch</span> <span class="n">carbide</span> <span class="n">leak</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">bCarbideOn</span> <span class="n">AND</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMin1</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax1</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">bLeakOpcpaCarbideOn</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Latch</span> <span class="n">leak</span> <span class="n">under</span> <span class="n">table</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">stBound</span><span class="o">.</span><span class="n">nLMin5</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax5</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">bLeakUnderTable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">END_IF</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Latch</span> <span class="n">leak</span> <span class="n">inside</span> <span class="n">rack</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">IF</span> <span class="p">(</span><span class="n">stBound</span><span class="o">.</span><span class="n">nLMin6</span> <span class="o">&lt;=</span> <span class="n">nLocationResistance</span> <span class="n">AND</span> <span class="n">nLocationResistance</span> <span class="o">&lt;</span> <span class="n">stBound</span><span class="o">.</span><span class="n">nLMax6</span><span class="p">)</span> <span class="n">THEN</span>
        <span class="n">bLeakInsideRacks</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">END_IF</span>

<span class="n">END_IF</span>

<span class="n">IF</span> <span class="n">bMasterLatchReset</span> <span class="n">THEN</span>
    <span class="n">nLeakLocations</span>              <span class="o">:=</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">NO_LEAK</span><span class="p">;</span>
    <span class="n">bLeakOpticalTableAmphosOn</span>   <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bLeakOpcpaCarbideOn</span>         <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bLeakOpticalTableNoLaser</span>    <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bLeakUnderTable</span>             <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bLeakInsideRacks</span>            <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION_BLOCK</span>

<span class="o">//</span> <span class="n">Reset</span> <span class="n">latched</span> <span class="n">errors</span>
<span class="n">METHOD</span> <span class="n">Reset</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">nLeakLocations</span> <span class="o">:=</span> <span class="n">E_LeakLocation</span><span class="o">.</span><span class="n">NO_LEAK</span><span class="p">;</span>
<span class="n">bLeakOpticalTableAmphosOn</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">bLeakOpticalTableNoLaser</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">bLeakOpcpaCarbideOn</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">bLeakUnderTable</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">bLeakInsideRacks</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_METHOD</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-leaklocation">E_LeakLocation</a></p></li>
<li><p><a class="reference internal" href="#st-leakboundaries">ST_LeakBoundaries</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="fb-tracetekmodbus">
<h2>FB_TraceTekModbus<a class="headerlink" href="#fb-tracetekmodbus" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Communicates</span> <span class="k">with</span> <span class="n">the</span> <span class="n">TraceTek</span> <span class="n">TTSIM</span><span class="o">-</span><span class="mi">1</span><span class="n">A</span> <span class="n">hardware</span> <span class="n">over</span> <span class="n">Modbus</span> <span class="n">to</span> <span class="n">get</span> <span class="n">more</span> <span class="n">information</span> <span class="n">about</span> <span class="n">a</span> <span class="n">leak</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_TraceTekModbus</span>
<span class="n">VAR_INPUT</span>
    <span class="n">nModbusSlaveAddress</span> <span class="p">:</span> <span class="n">BYTE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Modbus</span> <span class="n">address</span> <span class="n">of</span> <span class="n">slave</span> <span class="n">to</span> <span class="n">be</span> <span class="n">read</span> <span class="kn">from</span>
<span class="w">    </span><span class="nn">bLeakDetected</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Whether</span> <span class="n">a</span> <span class="n">leak</span> <span class="n">has</span> <span class="n">been</span> <span class="n">detected</span>
    <span class="n">bResetError</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Reset</span> <span class="n">signal</span> <span class="k">for</span> <span class="n">error</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">LOC_RES</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">nLocationResistance</span><span class="p">:</span> <span class="n">UINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">Resistance</span> <span class="n">measured</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">detection</span> <span class="n">wire</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">ERROR</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">i</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">OSV</span> <span class="n">MAJOR</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZSV</span> <span class="n">NO_ALARM</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">OK</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">ERROR</span>
    <span class="s1">&#39;}</span>
    <span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Flag</span> <span class="k">for</span> <span class="n">Modbus</span> <span class="n">communication</span> <span class="n">errors</span>
    <span class="n">nErrorId</span> <span class="p">:</span> <span class="n">MODBUS_ERRORS</span> <span class="o">:=</span> <span class="n">MODBUS_ERRORS</span><span class="o">.</span><span class="n">MODBUSERROR_NO_ERROR</span><span class="p">;</span> <span class="o">//</span> <span class="n">Description</span> <span class="n">of</span> <span class="n">Modbus</span> <span class="n">error</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">aModbusBuffer</span> <span class="p">:</span> <span class="n">WORD</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FFFF;  // &quot;Infinite&quot; until real value is read from device</span>
    <span class="n">fbModbusMaster</span> <span class="p">:</span> <span class="n">ModbusRtuMaster_KL6x22B</span> <span class="o">:=</span> <span class="p">(</span>
        <span class="n">Quantity</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
        <span class="n">MBAddr</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span>
        <span class="n">cbLength</span> <span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">aModbusBuffer</span><span class="p">),</span>
        <span class="n">pMemoryAddr</span> <span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">aModbusBuffer</span><span class="p">),</span>
        <span class="n">Timeout</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#5S</span>
    <span class="p">);</span>
    <span class="n">fbPoll</span> <span class="p">:</span> <span class="n">TON</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PT</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#0S); // Poll rate for reading modbus. Start at 0 so that modbus is read on first call</span>
<span class="n">END_VAR</span>
<span class="n">VAR_STAT</span>
    <span class="n">tPollRate</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#500MS;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Advance</span> <span class="n">poll</span> <span class="n">rate</span> <span class="n">timer</span>
<span class="n">fbPoll</span><span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Update</span> <span class="n">modbus</span> <span class="n">status</span>
<span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">Execute</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">ReadInputRegs</span><span class="p">();</span>

<span class="n">IF</span> <span class="n">bResetError</span> <span class="n">THEN</span> <span class="o">//</span> <span class="n">Reset</span> <span class="n">modbus</span> <span class="n">error</span>
    <span class="n">bError</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">nErrorId</span> <span class="o">:=</span> <span class="n">MODBUS_ERRORS</span><span class="o">.</span><span class="n">MODBUSERROR_NO_ERROR</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">Error</span> <span class="n">OR</span> <span class="n">NOT</span> <span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">BUSY</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">Allow</span> <span class="n">fb</span> <span class="n">error</span> <span class="n">state</span> <span class="n">to</span> <span class="n">go</span> <span class="n">back</span> <span class="n">to</span> <span class="n">normal</span> <span class="n">by</span> <span class="n">checking</span> <span class="n">modbus</span> <span class="n">error</span> <span class="n">state</span> <span class="n">after</span> <span class="n">reading</span> <span class="n">has</span> <span class="n">finished</span>
    <span class="n">bError</span> <span class="o">:=</span> <span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">Error</span><span class="p">;</span>
    <span class="n">nErrorId</span> <span class="o">:=</span> <span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">ErrorId</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">If</span> <span class="n">the</span> <span class="n">modbus</span> <span class="n">interface</span> <span class="n">isn</span><span class="s1">&#39;t busy and there is a leak, try reading</span>
<span class="n">the</span> <span class="n">leak</span> <span class="n">location</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">TraceTek</span><span class="o">.</span> <span class="n">Even</span> <span class="k">if</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">no</span> <span class="n">leak</span><span class="p">,</span> <span class="n">maintain</span>
<span class="n">the</span> <span class="n">modbus</span> <span class="n">connection</span> <span class="n">by</span> <span class="n">checking</span> <span class="n">every</span> <span class="n">few</span> <span class="n">seconds</span> <span class="n">using</span> <span class="n">the</span> <span class="n">fbPoll</span> <span class="n">rate</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">BUSY</span> <span class="n">AND</span> <span class="p">(</span><span class="n">bLeakDetected</span> <span class="n">OR</span> <span class="n">fbPoll</span><span class="o">.</span><span class="n">Q</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">fbPoll</span><span class="p">(</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">tPollRate</span><span class="p">);</span>
    <span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">UnitID</span> <span class="o">:=</span> <span class="n">nModbusSlaveAddress</span><span class="p">;</span>
    <span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">Execute</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">fbModbusMaster</span><span class="o">.</span><span class="n">ReadInputRegs</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Copy</span> <span class="n">the</span> <span class="n">location</span> <span class="n">resitance</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">buffer</span> <span class="n">to</span> <span class="n">the</span> <span class="n">FB</span> <span class="n">output</span>
<span class="n">nLocationResistance</span> <span class="o">:=</span> <span class="n">WORD_TO_UINT</span><span class="p">(</span><span class="n">aModbusBuffer</span><span class="p">);</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="main">
<h2>MAIN<a class="headerlink" href="#main" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
    <span class="n">stErrors</span> <span class="p">:</span> <span class="n">ST_ErrorStates</span><span class="p">;</span> <span class="o">//</span> <span class="n">Triggered</span> <span class="n">error</span> <span class="n">states</span>
    <span class="n">fbErrorTriggers</span> <span class="p">:</span> <span class="n">FB_ErrorTriggers</span><span class="p">;</span> <span class="o">//</span> <span class="n">Brand</span> <span class="n">new</span> <span class="n">errors</span> <span class="n">this</span> <span class="n">cycle</span>

    <span class="o">//</span> <span class="n">Leak</span> <span class="n">Monitor</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):TTSIM:DEV01&#39;</span><span class="p">}</span>
    <span class="n">fbTraceTekModbus</span> <span class="p">:</span> <span class="n">FB_TraceTekModbus</span><span class="p">;</span> <span class="o">//</span> <span class="n">Modbus</span> <span class="n">connection</span> <span class="n">to</span> <span class="n">TraceTek</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:LEAK:RESET&#39;</span><span class="p">}</span>
    <span class="n">bLeakMonitorReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">monitor</span> <span class="n">reset</span> <span class="n">flag</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:LEAK&#39;</span><span class="p">}</span>
    <span class="n">fbLeakMonitor</span> <span class="p">:</span> <span class="n">FB_LeakMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">Leak</span> <span class="n">detection</span>

    <span class="o">//</span> <span class="n">Chiller</span> <span class="n">Loop</span> <span class="n">temperature</span> <span class="n">monitors</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMP01&#39;</span><span class="p">}</span>
    <span class="n">fbChillerLoop01</span> <span class="p">:</span> <span class="n">FB_ChillerLoop</span><span class="p">;</span> <span class="o">//</span> <span class="n">Chiller</span> <span class="n">loop</span> <span class="mi">01</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMP02&#39;</span><span class="p">}</span>
    <span class="n">fbChillerLoop02</span> <span class="p">:</span> <span class="n">FB_ChillerLoop</span><span class="p">;</span> <span class="o">//</span> <span class="n">Chiller</span> <span class="n">loop</span> <span class="mi">02</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMP03&#39;</span><span class="p">}</span>
    <span class="n">fbChillerLoop03</span> <span class="p">:</span> <span class="n">FB_ChillerLoop</span><span class="p">;</span> <span class="o">//</span> <span class="n">Chiller</span> <span class="n">loop</span> <span class="mi">03</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMP04&#39;</span><span class="p">}</span>
    <span class="n">fbChillerLoop04</span> <span class="p">:</span> <span class="n">FB_ChillerLoop</span><span class="p">;</span> <span class="o">//</span> <span class="n">Chiller</span> <span class="n">loop</span> <span class="mi">04</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMP05&#39;</span><span class="p">}</span>
    <span class="n">fbChillerLoop05</span> <span class="p">:</span> <span class="n">FB_ChillerLoop</span><span class="p">;</span> <span class="o">//</span> <span class="n">Chiller</span> <span class="n">loop</span> <span class="mi">05</span>


    <span class="o">//</span> <span class="n">Laser</span> <span class="n">monitors</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:AMPHOS&#39;</span><span class="p">}</span>
    <span class="n">fbAmphos</span> <span class="p">:</span> <span class="n">FB_LaserTimer</span><span class="p">;</span> <span class="o">//</span> <span class="n">Amphos</span> <span class="n">laser</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">AMPHOS</span><span class="p">:</span><span class="n">RESET</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">o</span>
    <span class="s1">&#39;}</span>
    <span class="n">bAmphosReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Amphos</span> <span class="n">laser</span> <span class="n">error</span> <span class="n">unlatch</span> <span class="n">flag</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:OPCPA&#39;</span><span class="p">}</span>
    <span class="n">fbOpcpa</span> <span class="p">:</span> <span class="n">FB_LaserTimer</span><span class="p">;</span> <span class="o">//</span> <span class="n">OPCPA</span> <span class="n">laser</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">OPCPA</span><span class="p">:</span><span class="n">RESET</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">o</span>
    <span class="s1">&#39;}</span>
    <span class="n">bOpcpaReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">OPCPA</span> <span class="n">laser</span> <span class="n">error</span> <span class="n">unlatch</span> <span class="n">flag</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:MPC&#39;</span><span class="p">}</span>
    <span class="n">fbMpc</span> <span class="p">:</span> <span class="n">FB_LaserTimer_MPC</span><span class="p">;</span> <span class="o">//</span> <span class="n">MPC</span> <span class="n">laser</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">MPC</span><span class="p">:</span><span class="n">RESET</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">o</span>
    <span class="s1">&#39;}</span>
    <span class="n">bMpcReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">MPC</span> <span class="n">laser</span> <span class="n">error</span> <span class="n">unlatch</span> <span class="n">flag</span>


    <span class="p">(</span><span class="o">*</span>
    <span class="o">//</span> <span class="n">Temperature</span> <span class="n">monitors</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON01&#39;</span><span class="p">}</span>
    <span class="n">fbTempMon01</span> <span class="p">:</span> <span class="n">FB_TemperatureMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">System</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="mi">01</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON02&#39;</span><span class="p">}</span>
    <span class="n">fbTempMon02</span> <span class="p">:</span> <span class="n">FB_TemperatureMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">System</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="mi">02</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON03&#39;</span><span class="p">}</span>
    <span class="n">fbTempMon03</span> <span class="p">:</span> <span class="n">FB_TemperatureMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">System</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="mi">03</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON04&#39;</span><span class="p">}</span>
    <span class="n">fbTempMon04</span> <span class="p">:</span> <span class="n">FB_TemperatureMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">System</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="mi">04</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON05&#39;</span><span class="p">}</span>
    <span class="n">fbTempMon05</span> <span class="p">:</span> <span class="n">FB_TemperatureMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">System</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="mi">05</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON06&#39;</span><span class="p">}</span>
    <span class="n">fbTempMon06</span> <span class="p">:</span> <span class="n">FB_TemperatureMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">System</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="mi">06</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON07&#39;</span><span class="p">}</span>
    <span class="n">fbTempMon07</span> <span class="p">:</span> <span class="n">FB_TemperatureMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">System</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="mi">07</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:TEMPMON08&#39;</span><span class="p">}</span>
    <span class="n">fbTempMon08</span> <span class="p">:</span> <span class="n">FB_TemperatureMonitor</span><span class="p">;</span> <span class="o">//</span> <span class="n">System</span> <span class="n">temperature</span> <span class="n">monitor</span> <span class="mi">08</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="o">//</span> <span class="n">Chillers</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:DUMP_CHILLER&#39;</span><span class="p">}</span>
    <span class="n">fbDumpChiller</span> <span class="p">:</span> <span class="n">FB_DumpChiller</span><span class="p">;</span> <span class="o">//</span> <span class="n">Flow</span> <span class="n">sensor</span> <span class="n">monitor</span> <span class="k">for</span> <span class="n">the</span> <span class="n">dump</span> <span class="n">chiller</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">DUMP_CHILLER</span><span class="p">:</span><span class="n">RESET</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">o</span>
    <span class="s1">&#39;}</span>
    <span class="n">bDumpChillerReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Dump</span> <span class="n">chiller</span> <span class="n">error</span> <span class="n">unlatch</span> <span class="n">flag</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:BASEPLATE_CHILLER&#39;</span><span class="p">}</span>
    <span class="n">fbBaseplateChiller</span> <span class="p">:</span> <span class="n">FB_BaseplateChiller</span><span class="p">;</span> <span class="o">//</span> <span class="n">Flow</span> <span class="n">sensor</span> <span class="n">monitor</span> <span class="k">for</span> <span class="n">the</span> <span class="n">baseplate</span> <span class="n">chiller</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">BASEPLATE_CHILLER</span><span class="p">:</span><span class="n">RESET</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">o</span>
    <span class="s1">&#39;}</span>
    <span class="n">bBaseplateChillerReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Baseplate</span> <span class="n">chiller</span> <span class="n">error</span> <span class="n">unlatch</span> <span class="n">flag</span>

    <span class="p">(</span><span class="o">*</span>
    <span class="o">//</span> <span class="n">Amphos</span> <span class="n">MRCs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:AMPHOS_MRC01&#39;</span><span class="p">}</span>
    <span class="n">fbAmphosMRC01</span> <span class="p">:</span> <span class="n">FB_AmphosMRC</span><span class="p">;</span> <span class="o">//</span> <span class="n">MRC</span> <span class="n">monitor</span> <span class="mi">01</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:AMPHOS_MRC02&#39;</span><span class="p">}</span>
    <span class="n">fbAmphosMRC02</span> <span class="p">:</span> <span class="n">FB_AmphosMRC</span><span class="p">;</span> <span class="o">//</span> <span class="n">MRC</span> <span class="n">monitor</span> <span class="mi">02</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:AMPHOS_MRC03&#39;</span><span class="p">}</span>
    <span class="n">fbAmphosMRC03</span> <span class="p">:</span> <span class="n">FB_AmphosMRC</span><span class="p">;</span> <span class="o">//</span> <span class="n">MRC</span> <span class="n">monitor</span> <span class="mi">03</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span>
    <span class="n">This</span> <span class="ow">is</span> <span class="n">the</span> <span class="nb">map</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Mode</span> <span class="n">Int</span> <span class="n">to</span> <span class="n">the</span> <span class="n">defintion</span>
    <span class="n">MODE</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">==&gt;</span> <span class="n">Master</span> <span class="n">Override</span>
    <span class="n">MODE</span> <span class="o">=</span> <span class="mi">2</span> <span class="o">==&gt;</span> <span class="n">Protection</span>
    <span class="n">MODE</span> <span class="o">=</span> <span class="mi">3</span> <span class="o">==&gt;</span> <span class="n">Amphos</span> <span class="n">Maintenance</span>
    <span class="n">Any</span> <span class="n">other</span> <span class="n">mode</span> <span class="ow">is</span> <span class="n">invalid</span><span class="o">.</span>
    <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">MODE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
        <span class="n">field</span><span class="p">:</span> <span class="n">NOBT</span> <span class="mi">3</span>
    <span class="s1">&#39;}</span>
    <span class="n">Mode_LPS</span> <span class="p">:</span> <span class="n">E_Mode</span><span class="p">;</span> <span class="o">//</span> <span class="n">Mode</span> <span class="n">Definition</span>

    <span class="n">fbLaserShutterInterlocks</span> <span class="p">:</span> <span class="n">FB_LaserShutterInterlock</span><span class="p">;</span> <span class="o">//</span> <span class="n">Laser</span> <span class="n">shutter</span> <span class="n">interlock</span> <span class="n">handler</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">MASTER_OVERRIDE</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">o</span>
    <span class="s1">&#39;}</span>
    <span class="n">bMasterOverride</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Master</span> <span class="n">override</span> <span class="n">control</span> <span class="k">for</span> <span class="n">safety</span> <span class="n">system</span><span class="o">.</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">MASTER_AMP_SHUTTER</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">o</span>
    <span class="s1">&#39;}</span>
    <span class="n">bAmpShutterClosed</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Master</span> <span class="n">Amphos</span> <span class="n">Shutter</span> <span class="n">control</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="o">@</span><span class="p">(</span><span class="n">PREFIX</span><span class="p">):</span><span class="n">LPS</span><span class="p">:</span><span class="n">MASTER_LATCH_RESET</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">o</span>
    <span class="s1">&#39;}</span>
    <span class="n">bMasterLatchReset</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Master</span> <span class="n">release</span> <span class="n">of</span> <span class="n">latched</span> <span class="n">error</span> <span class="n">conditions</span>

    <span class="n">bLatchStart</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span><span class="n">Latch</span> <span class="n">at</span> <span class="n">start</span> <span class="n">of</span> <span class="n">loop</span><span class="o">.</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: @(PREFIX):LPS:PLC&#39;</span><span class="p">}</span>
    <span class="n">fbDiag</span> <span class="p">:</span> <span class="n">FB_EcatDiag</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ethercat</span> <span class="n">diagnostics</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Ensure</span> <span class="n">master</span> <span class="n">latch</span> <span class="ow">is</span> <span class="n">TRUE</span> <span class="k">for</span> <span class="n">at</span> <span class="n">least</span> <span class="n">one</span> <span class="n">full</span> <span class="n">cycle</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">bMasterLatchReset</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bLatchStart</span> <span class="n">THEN</span>
    <span class="n">bLatchStart</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*******************************************************************</span>
        <span class="n">Update</span> <span class="n">diagnostics</span><span class="o">.</span> <span class="n">Check</span> <span class="k">for</span> <span class="n">hardware</span> <span class="n">failures</span>
<span class="o">*******************************************************************</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="n">PLC</span> <span class="n">hardware</span> <span class="k">for</span> <span class="n">failures</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbDiag</span><span class="p">(</span><span class="n">AMSNetId</span> <span class="o">:=</span> <span class="n">GVL_PLC</span><span class="o">.</span><span class="n">AMSNetId</span><span class="p">);</span>
<span class="n">stErrors</span><span class="o">.</span><span class="n">bHardwareFailure</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fbDiag</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">fbTraceTekModbus</span><span class="o">.</span><span class="n">bError</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">bMasterOverride</span><span class="p">;</span>

<span class="p">(</span><span class="o">*******************************************************************</span>
<span class="n">Feed</span> <span class="n">each</span> <span class="n">device</span> <span class="n">function</span> <span class="n">block</span> <span class="n">inputs</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">PLC</span> <span class="n">IO</span><span class="o">.</span> <span class="n">Collect</span> <span class="n">error</span> <span class="n">states</span> <span class="n">detected</span>
<span class="n">by</span> <span class="n">the</span> <span class="n">function</span> <span class="n">blocks</span> <span class="n">into</span> <span class="n">stErrors</span><span class="o">.</span> <span class="n">These</span> <span class="n">collected</span> <span class="n">errors</span> <span class="n">are</span> <span class="n">then</span> <span class="n">used</span> <span class="n">later</span> <span class="k">for</span>
<span class="n">making</span> <span class="n">decisions</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">logic</span><span class="o">.</span>
<span class="o">*******************************************************************</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Detects</span> <span class="n">leaks</span> <span class="n">using</span> <span class="n">the</span> <span class="n">location</span> <span class="n">resitance</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">TraceTek</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbLeakMonitor</span><span class="p">(</span>
    <span class="n">nLocationResistance</span>             <span class="o">:=</span> <span class="n">fbTraceTekModbus</span><span class="o">.</span><span class="n">nLocationResistance</span><span class="p">,</span>
    <span class="n">bAmphosOn</span>                       <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">bCarbideOn</span>                      <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bCarbideOn</span><span class="p">,</span>
    <span class="n">bLeakDetected</span>                   <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLeakDetected</span><span class="p">,</span>
    <span class="n">stBound</span>                         <span class="o">:=</span> <span class="n">GVL_TraceTek</span><span class="o">.</span><span class="n">stLeakMonitorBoundaries</span><span class="p">,</span>
    <span class="n">bLeakOpticalTableAmphosOn</span>       <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableAmphosOn</span><span class="p">,</span>
    <span class="n">bLeakOpticaltableNoLaser</span>        <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpticalTableNoLaser</span><span class="p">,</span>
    <span class="n">bLeakOpcpaCarbideOn</span>             <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakOpcpaCarbideOn</span><span class="p">,</span>
    <span class="n">bLeakUnderTable</span>                 <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakUnderTable</span><span class="p">,</span>
    <span class="n">bLeakInsideRacks</span>                <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bLeakInsideRacks</span><span class="p">,</span>
    <span class="n">bMasterLatchReset</span>               <span class="o">:=</span> <span class="n">bMasterLatchReset</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="k">for</span> <span class="n">error</span> <span class="n">events</span> <span class="n">on</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="mi">1</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbChillerLoop01</span><span class="p">(</span>
    <span class="n">bLoopTempSW</span>     <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW01</span><span class="p">,</span>
    <span class="n">bError</span>          <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop01</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="k">for</span> <span class="n">error</span> <span class="n">events</span> <span class="n">on</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="mi">2</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbChillerLoop02</span><span class="p">(</span>
    <span class="n">bLoopTempSW</span>     <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW02</span><span class="p">,</span>
    <span class="n">bError</span>          <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop02</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="k">for</span> <span class="n">error</span> <span class="n">events</span> <span class="n">on</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="mi">3</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbChillerLoop03</span><span class="p">(</span>
    <span class="n">bLoopTempSW</span>     <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW03</span><span class="p">,</span>
    <span class="n">bError</span>          <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop03</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="k">for</span> <span class="n">error</span> <span class="n">events</span> <span class="n">on</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="mi">4</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbChillerLoop04</span><span class="p">(</span>
    <span class="n">bLoopTempSW</span>     <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW04</span><span class="p">,</span>
    <span class="n">bError</span>          <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop04</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="k">for</span> <span class="n">error</span> <span class="n">events</span> <span class="n">on</span> <span class="n">chiller</span> <span class="n">loop</span> <span class="mi">5</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbChillerLoop05</span><span class="p">(</span>
    <span class="n">bLoopTempSW</span>     <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLoopTempSW05</span><span class="p">,</span>
    <span class="n">bError</span>          <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bChillerLoop05</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">the</span> <span class="n">Amphos</span> <span class="n">laser</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbAmphos</span><span class="p">(</span>
    <span class="n">nVoltageRaw</span>         <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nAmphosVoltageRaw</span><span class="p">,</span>
    <span class="n">bAmphosOn</span>           <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span>         <span class="o">:=</span> <span class="n">GVL_Laser</span><span class="o">.</span><span class="n">stAmphosSP</span><span class="p">,</span>
    <span class="n">bError</span>              <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bAmphosBeam</span><span class="p">,</span>
    <span class="n">bMasterLatchReset</span>   <span class="o">:=</span> <span class="n">bMasterLatchReset</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">the</span> <span class="n">OPCPA</span> <span class="n">laser</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbOpcpa</span><span class="p">(</span>
    <span class="n">nVoltageRaw</span>         <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nOpcpaVoltageRaw</span><span class="p">,</span>
    <span class="n">bAmphosOn</span>           <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span>         <span class="o">:=</span> <span class="n">GVL_Laser</span><span class="o">.</span><span class="n">stOpcpaSP</span><span class="p">,</span>
    <span class="n">bError</span>              <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bOpcpaBeam</span><span class="p">,</span>
    <span class="n">bMasterLatchReset</span>   <span class="o">:=</span> <span class="n">bMasterLatchReset</span>
<span class="p">);</span>

<span class="n">fbMpc</span><span class="p">(</span>
    <span class="n">nVoltageRaw</span>         <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nMpcVoltageRaw</span><span class="p">,</span>
    <span class="n">bCarbideOn</span>           <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span>         <span class="o">:=</span> <span class="n">GVL_Laser</span><span class="o">.</span><span class="n">stMpcSP</span><span class="p">,</span>
    <span class="n">bError</span>              <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bMpcBeam</span><span class="p">,</span>
    <span class="n">bMasterLatchReset</span>   <span class="o">:=</span> <span class="n">bMasterLatchReset</span>
<span class="p">);</span>


<span class="p">(</span><span class="o">*</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">system</span> <span class="n">temperature</span> <span class="kn">from</span><span class="w"> </span><span class="nn">sensor</span> <span class="mi">1</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTempMon01</span><span class="p">(</span>
    <span class="n">nTempMonRaw</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nTempMonRaw01</span><span class="p">,</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span> <span class="o">:=</span> <span class="n">GVL_TemperatureMonitor</span><span class="o">.</span><span class="n">stTempMonSP01</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bTempMon01</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">system</span> <span class="n">temperature</span> <span class="kn">from</span><span class="w"> </span><span class="nn">sensor</span> <span class="mi">2</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTempMon02</span><span class="p">(</span>
    <span class="n">nTempMonRaw</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nTempMonRaw02</span><span class="p">,</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span> <span class="o">:=</span> <span class="n">GVL_TemperatureMonitor</span><span class="o">.</span><span class="n">stTempMonSP02</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bTempMon02</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">system</span> <span class="n">temperature</span> <span class="kn">from</span><span class="w"> </span><span class="nn">sensor</span> <span class="mi">3</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTempMon03</span><span class="p">(</span>
    <span class="n">nTempMonRaw</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nTempMonRaw03</span><span class="p">,</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span> <span class="o">:=</span> <span class="n">GVL_TemperatureMonitor</span><span class="o">.</span><span class="n">stTempMonSP03</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bTempMon03</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">system</span> <span class="n">temperature</span> <span class="kn">from</span><span class="w"> </span><span class="nn">sensor</span> <span class="mi">4</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTempMon04</span><span class="p">(</span>
    <span class="n">nTempMonRaw</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nTempMonRaw04</span><span class="p">,</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span> <span class="o">:=</span> <span class="n">GVL_TemperatureMonitor</span><span class="o">.</span><span class="n">stTempMonSP04</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bTempMon04</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">system</span> <span class="n">temperature</span> <span class="kn">from</span><span class="w"> </span><span class="nn">sensor</span> <span class="mi">5</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTempMon05</span><span class="p">(</span>
    <span class="n">nTempMonRaw</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nTempMonRaw05</span><span class="p">,</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span> <span class="o">:=</span> <span class="n">GVL_TemperatureMonitor</span><span class="o">.</span><span class="n">stTempMonSP05</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bTempMon05</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">system</span> <span class="n">temperature</span> <span class="kn">from</span><span class="w"> </span><span class="nn">sensor</span> <span class="mi">6</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTempMon06</span><span class="p">(</span>
    <span class="n">nTempMonRaw</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nTempMonRaw06</span><span class="p">,</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span> <span class="o">:=</span> <span class="n">GVL_TemperatureMonitor</span><span class="o">.</span><span class="n">stTempMonSP06</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bTempMon06</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">system</span> <span class="n">temperature</span> <span class="kn">from</span><span class="w"> </span><span class="nn">sensor</span> <span class="mi">7</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTempMon07</span><span class="p">(</span>
    <span class="n">nTempMonRaw</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nTempMonRaw07</span><span class="p">,</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span> <span class="o">:=</span> <span class="n">GVL_TemperatureMonitor</span><span class="o">.</span><span class="n">stTempMonSP07</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bTempMon07</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Monitors</span> <span class="n">system</span> <span class="n">temperature</span> <span class="kn">from</span><span class="w"> </span><span class="nn">sensor</span> <span class="mi">8</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTempMon08</span><span class="p">(</span>
    <span class="n">nTempMonRaw</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">nTempMonRaw08</span><span class="p">,</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stSetpoints</span> <span class="o">:=</span> <span class="n">GVL_TemperatureMonitor</span><span class="o">.</span><span class="n">stTempMonSP08</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bTempMon08</span>
<span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Flow</span> <span class="n">sensor</span> <span class="n">monitor</span> <span class="k">for</span> <span class="n">the</span> <span class="n">dump</span> <span class="n">chiller</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbDumpChiller</span><span class="p">(</span>
    <span class="n">bAmphosOn</span>           <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">bDumpChillerFlow</span>    <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bDumpChillerFlow</span><span class="p">,</span>
    <span class="n">bError</span>              <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bDumpChiller</span><span class="p">,</span>
    <span class="n">bMasterLatchReset</span>   <span class="o">:=</span> <span class="n">bMasterLatchReset</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Flow</span> <span class="n">sensor</span> <span class="n">monitor</span> <span class="k">for</span> <span class="n">the</span> <span class="n">baseplate</span> <span class="n">chiller</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbBaseplateChiller</span><span class="p">(</span>
    <span class="n">bAmphosOn</span>               <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">bBaseplateChillerFlow</span>   <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bBaseplateChillerFlow</span><span class="p">,</span>
    <span class="n">bError</span>                  <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bBaseplateChiller</span><span class="p">,</span>
    <span class="n">bMasterLatchReset</span>       <span class="o">:=</span> <span class="n">bMasterLatchReset</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Detects</span> <span class="n">problems</span> <span class="k">with</span> <span class="n">MRC</span> <span class="mi">1</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbAmphosMRC01</span><span class="p">(</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">bMRC</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosMRC01</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bAmphosMRC01</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Detects</span> <span class="n">problems</span> <span class="k">with</span> <span class="n">MRC</span> <span class="mi">2</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbAmphosMRC02</span><span class="p">(</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">bMRC</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosMRC02</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bAmphosMRC02</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Detects</span> <span class="n">problems</span> <span class="k">with</span> <span class="n">MRC</span> <span class="mi">3</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbAmphosMRC03</span><span class="p">(</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">bMRC</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosMRC03</span><span class="p">,</span>
    <span class="n">bError</span> <span class="o">=&gt;</span> <span class="n">stErrors</span><span class="o">.</span><span class="n">bAmphosMRC03</span>
<span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*******************************************************************</span>
<span class="n">Now</span> <span class="n">that</span> <span class="n">each</span> <span class="n">of</span> <span class="n">the</span> <span class="nb">input</span> <span class="n">signals</span> <span class="n">have</span> <span class="n">been</span> <span class="n">checked</span> <span class="ow">and</span> <span class="n">errors</span> <span class="n">stored</span><span class="p">,</span>
<span class="n">run</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">logic</span><span class="o">.</span>
<span class="o">*******************************************************************</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">Amphos</span> <span class="n">attenuator</span> <span class="k">if</span> <span class="n">interlock</span> <span class="n">logic</span> <span class="n">passes</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosAttenuatorEnable</span> <span class="o">:=</span> <span class="n">F_AmphosAttenuatorEnable</span><span class="p">(</span>
    <span class="n">bAmphosOn</span> <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">stErrors</span> <span class="o">:=</span> <span class="n">stErrors</span>
<span class="p">);</span>
<span class="n">Deprecated</span> <span class="n">Logic</span> <span class="o">--</span> <span class="n">Not</span> <span class="n">Currently</span> <span class="n">Used</span><span class="o">*</span><span class="p">)</span>

<span class="n">fbLaserShutterInterlocks</span><span class="p">(</span>
    <span class="n">fOpcpaVoltage</span>                   <span class="o">:=</span> <span class="n">fbOpcpa</span><span class="o">.</span><span class="n">fVoltage</span><span class="p">,</span>
    <span class="n">fAmphosVoltage</span>                  <span class="o">:=</span> <span class="n">fbAmphos</span><span class="o">.</span><span class="n">fVoltage</span><span class="p">,</span>
    <span class="n">fMPCVoltage</span>                             <span class="o">:=</span> <span class="n">fbMPC</span><span class="o">.</span><span class="n">fVoltage</span><span class="p">,</span>
    <span class="n">AmphosStatus</span>                    <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">bLoopTempOverride01</span>     <span class="o">:=</span> <span class="n">fbChillerLoop01</span><span class="o">.</span><span class="n">bOperatorOverride</span><span class="p">,</span>
    <span class="n">bLoopTempOverride02</span>     <span class="o">:=</span> <span class="n">fbChillerLoop02</span><span class="o">.</span><span class="n">bOperatorOverride</span><span class="p">,</span>
    <span class="n">bLoopTempOverride03</span>     <span class="o">:=</span> <span class="n">fbChillerLoop03</span><span class="o">.</span><span class="n">bOperatorOverride</span><span class="p">,</span>
    <span class="n">bLoopTempOverride04</span>     <span class="o">:=</span> <span class="n">fbChillerLoop04</span><span class="o">.</span><span class="n">bOperatorOverride</span><span class="p">,</span>
    <span class="n">stOpcpaSetpoints</span>        <span class="o">:=</span> <span class="n">GVL_Laser</span><span class="o">.</span><span class="n">stOpcpaSP</span><span class="p">,</span>
    <span class="n">stAmphosSetpoints</span>               <span class="o">:=</span> <span class="n">GVL_Laser</span><span class="o">.</span><span class="n">stAmphosSP</span><span class="p">,</span>
    <span class="n">stMpcSetpoints</span>                  <span class="o">:=</span> <span class="n">GVL_Laser</span><span class="o">.</span><span class="n">stMpcSP</span><span class="p">,</span>
    <span class="n">stErrors</span>                <span class="o">:=</span> <span class="n">stErrors</span><span class="p">,</span>
    <span class="n">Mode</span>                                    <span class="o">:=</span> <span class="n">Mode_LPS</span><span class="p">,</span>
    <span class="n">bAmphosShutter</span>                  <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterEnable</span><span class="p">,</span>
    <span class="n">bCarbideShutter</span>                 <span class="o">=&gt;</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bCarbideShutterEnable</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">Amphos</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">interlock</span> <span class="n">logic</span> <span class="n">passes</span> <span class="o">*</span><span class="p">)</span>
<span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosShutterEnable</span> <span class="o">:=</span> <span class="n">F_AmphosShutterEnable</span><span class="p">(</span>
    <span class="n">bAmphosOn</span>           <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosOn</span><span class="p">,</span>
    <span class="n">fOpcpaVoltage</span>       <span class="o">:=</span> <span class="n">fbOpcpa</span><span class="o">.</span><span class="n">fVoltage</span><span class="p">,</span>
    <span class="n">bLoopTempOverride01</span> <span class="o">:=</span> <span class="n">fbChillerLoop01</span><span class="o">.</span><span class="n">bOperatorOverride</span><span class="p">,</span>
    <span class="n">bLoopTempOverride02</span> <span class="o">:=</span> <span class="n">fbChillerLoop02</span><span class="o">.</span><span class="n">bOperatorOverride</span><span class="p">,</span>
    <span class="n">bLoopTempOverride03</span> <span class="o">:=</span> <span class="n">fbChillerLoop03</span><span class="o">.</span><span class="n">bOperatorOverride</span><span class="p">,</span>
    <span class="n">bLoopTempOverride04</span> <span class="o">:=</span> <span class="n">fbChillerLoop04</span><span class="o">.</span><span class="n">bOperatorOverride</span><span class="p">,</span>
    <span class="n">stOpcpaSetpoints</span>    <span class="o">:=</span> <span class="n">GVL_Laser</span><span class="o">.</span><span class="n">stOpcpaSP</span><span class="p">,</span>
    <span class="n">stErrors</span>            <span class="o">:=</span> <span class="n">stErrors</span><span class="p">,</span>
    <span class="n">bMasterOverride</span>     <span class="o">:=</span> <span class="n">bMasterOverride</span><span class="p">,</span>
    <span class="n">bAmpShutterClosed</span>   <span class="o">:=</span> <span class="n">bAmpShutterClosed</span>
<span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">Carbide</span> <span class="n">shutter</span> <span class="k">if</span> <span class="n">interlock</span> <span class="n">logic</span> <span class="n">passes</span> <span class="o">*</span><span class="p">)</span>
<span class="n">GVL_IO</span><span class="o">.</span><span class="n">bCarbideShutterEnable</span> <span class="o">:=</span> <span class="n">F_CarbideShutterEnable</span><span class="p">(</span>
    <span class="n">stErrors</span>            <span class="o">:=</span> <span class="n">stErrors</span><span class="p">,</span>
    <span class="n">bMasterOverride</span>     <span class="o">:=</span> <span class="n">bMasterOverride</span>
<span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">Dump</span> <span class="n">chiller</span> <span class="k">if</span> <span class="n">interlock</span> <span class="n">logic</span> <span class="n">passes</span> <span class="o">*</span><span class="p">)</span>
<span class="n">GVL_IO</span><span class="o">.</span><span class="n">bDumpChillerRelay</span> <span class="o">:=</span> <span class="n">F_DumpChillerEnable</span><span class="p">(</span>
    <span class="n">stErrors</span>            <span class="o">:=</span> <span class="n">stErrors</span><span class="p">,</span>
    <span class="n">bMasterOverride</span>     <span class="o">:=</span> <span class="n">bMasterOverride</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">Baseplate</span> <span class="n">chiller</span> <span class="k">if</span> <span class="n">interlock</span> <span class="n">logic</span> <span class="n">passes</span> <span class="o">*</span><span class="p">)</span>
<span class="n">GVL_IO</span><span class="o">.</span><span class="n">bBaseplateChillerRelay</span> <span class="o">:=</span> <span class="n">F_BaseplateChillerEnable</span><span class="p">(</span>
    <span class="n">stErrors</span>        <span class="o">:=</span> <span class="n">stErrors</span><span class="p">,</span>
    <span class="n">bMasterOverride</span> <span class="o">:=</span> <span class="n">bMasterOverride</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Enable</span> <span class="n">Amphos</span> <span class="k">if</span> <span class="n">interlock</span> <span class="n">logic</span> <span class="n">passes</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosRelay</span> <span class="o">:=</span> <span class="n">F_AmphosEnable</span><span class="p">(</span>
    <span class="n">fAmphosVoltage</span>      <span class="o">:=</span> <span class="n">fbAmphos</span><span class="o">.</span><span class="n">fVoltage</span><span class="p">,</span>
    <span class="n">bEnabled</span>            <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bAmphosRelay</span><span class="p">,</span>
    <span class="n">stAmphosSetpoints</span>   <span class="o">:=</span> <span class="n">GVL_Laser</span><span class="o">.</span><span class="n">stAmphosSP</span><span class="p">,</span>
    <span class="n">stErrors</span>            <span class="o">:=</span> <span class="n">stErrors</span><span class="p">,</span>
    <span class="n">bMasterOverride</span>     <span class="o">:=</span> <span class="n">bMasterOverride</span>
<span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*******************************************************************</span>
<span class="n">Safety</span> <span class="n">related</span> <span class="n">tasks</span> <span class="n">have</span> <span class="n">now</span> <span class="n">been</span> <span class="n">finished</span><span class="o">.</span> <span class="n">Now</span> <span class="k">try</span> <span class="n">slower</span> <span class="n">tasks</span> <span class="n">such</span> <span class="k">as</span>
<span class="n">communicating</span> <span class="k">with</span> <span class="n">external</span> <span class="n">hardware</span><span class="o">.</span>
<span class="o">*******************************************************************</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Read</span> <span class="kn">from</span><span class="w"> </span><span class="nn">TraceTek</span> <span class="n">hardware</span> <span class="n">to</span> <span class="n">get</span> <span class="n">leak</span> <span class="n">details</span><span class="o">.</span> <span class="n">Errors</span> <span class="n">are</span>
<span class="n">handled</span> <span class="n">later</span> <span class="n">when</span> <span class="n">diagnostics</span> <span class="n">are</span> <span class="n">run</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbTraceTekModbus</span><span class="p">(</span>
    <span class="n">nModbusSlaveAddress</span> <span class="o">:=</span> <span class="n">GVL_TraceTek</span><span class="o">.</span><span class="n">nModbusSlaveAddress</span><span class="p">,</span>
    <span class="n">bLeakDetected</span>       <span class="o">:=</span> <span class="n">GVL_IO</span><span class="o">.</span><span class="n">bLeakDetected</span>
<span class="p">);</span>

<span class="p">(</span><span class="o">*******************************************************************</span>
<span class="n">As</span> <span class="n">per</span> <span class="n">the</span> <span class="n">specification</span><span class="p">,</span> <span class="n">the</span> <span class="n">reset</span> <span class="n">PV</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">checked</span> <span class="n">until</span> <span class="n">after</span> <span class="n">the</span> <span class="n">EPS</span> <span class="n">has</span> <span class="n">taken</span> <span class="n">action</span><span class="o">.</span>
<span class="n">Check</span> <span class="n">the</span> <span class="n">reset</span> <span class="n">flags</span> <span class="n">to</span> <span class="n">see</span> <span class="k">if</span> <span class="n">they</span> <span class="n">have</span> <span class="n">been</span> <span class="nb">set</span> <span class="ow">and</span> <span class="n">the</span> <span class="n">errors</span> <span class="n">can</span> <span class="n">be</span> <span class="n">unlatched</span><span class="o">.</span>
<span class="o">*******************************************************************</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="k">for</span> <span class="n">rising</span><span class="o">-</span><span class="n">edge</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
<span class="n">fbErrorTriggers</span><span class="p">(</span><span class="n">stErrors</span> <span class="o">:=</span> <span class="n">stErrors</span><span class="p">,</span> <span class="n">nLeakLocations</span> <span class="o">:=</span> <span class="n">fbLeakMonitor</span><span class="o">.</span><span class="n">nLeakLocations</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="k">for</span> <span class="n">new</span> <span class="n">leak</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">NewLeakError</span><span class="p">()</span> <span class="n">THEN</span>
    <span class="n">bLeakMonitorReset</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">new</span> <span class="n">error</span> <span class="n">turn</span> <span class="n">off</span> <span class="n">reset</span>
<span class="n">ELSIF</span> <span class="n">bLeakMonitorReset</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="n">are</span> <span class="n">no</span> <span class="n">new</span> <span class="n">errors</span> <span class="ow">and</span> <span class="n">reset</span> <span class="ow">is</span> <span class="n">on</span><span class="p">,</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">errors</span>
    <span class="n">fbLeakMonitor</span><span class="o">.</span><span class="n">Reset</span><span class="p">();</span>
    <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">ResetLeakTriggers</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="k">for</span> <span class="n">new</span> <span class="n">Amphos</span> <span class="n">beam</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">stNewErrors</span><span class="o">.</span><span class="n">bAmphosBeam</span> <span class="n">THEN</span>
    <span class="n">bAmphosReset</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">new</span> <span class="n">error</span> <span class="n">turn</span> <span class="n">off</span> <span class="n">reset</span>
<span class="n">ELSIF</span> <span class="n">bAmphosReset</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="n">are</span> <span class="n">no</span> <span class="n">new</span> <span class="n">errors</span> <span class="ow">and</span> <span class="n">reset</span> <span class="ow">is</span> <span class="n">on</span><span class="p">,</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">errors</span>
    <span class="n">fbAmphos</span><span class="o">.</span><span class="n">Reset</span><span class="p">();</span>
    <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">ResetAmphosTrigger</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="k">for</span> <span class="n">new</span> <span class="n">OPCPA</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">stNewErrors</span><span class="o">.</span><span class="n">bOpcpaBeam</span> <span class="n">THEN</span>
    <span class="n">bOpcpaReset</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">new</span> <span class="n">error</span> <span class="n">turn</span> <span class="n">off</span> <span class="n">reset</span>
<span class="n">ELSIF</span> <span class="n">bOpcpaReset</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="n">are</span> <span class="n">no</span> <span class="n">new</span> <span class="n">errors</span> <span class="ow">and</span> <span class="n">reset</span> <span class="ow">is</span> <span class="n">on</span><span class="p">,</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">errors</span>
    <span class="n">fbOpcpa</span><span class="o">.</span><span class="n">Reset</span><span class="p">();</span>
    <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">ResetOpcpaTrigger</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="k">for</span> <span class="n">new</span> <span class="n">Beam</span> <span class="n">Dump</span> <span class="n">chiller</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">stNewErrors</span><span class="o">.</span><span class="n">bDumpChiller</span> <span class="n">THEN</span>
    <span class="n">bDumpChillerReset</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">new</span> <span class="n">error</span> <span class="n">turn</span> <span class="n">off</span> <span class="n">reset</span>
<span class="n">ELSIF</span> <span class="n">bDumpChillerReset</span> <span class="n">THEN</span>
    <span class="n">fbDumpChiller</span><span class="o">.</span><span class="n">Reset</span><span class="p">();</span>
    <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">ResetDumpChillerTrigger</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Check</span> <span class="k">for</span> <span class="n">new</span> <span class="n">Baseplate</span> <span class="n">chiller</span> <span class="n">errors</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">stNewErrors</span><span class="o">.</span><span class="n">bBaseplateChiller</span> <span class="n">THEN</span>
    <span class="n">bBaseplateChillerReset</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">new</span> <span class="n">error</span> <span class="n">turn</span> <span class="n">off</span> <span class="n">reset</span>
<span class="n">ELSIF</span> <span class="n">bBaseplateChillerReset</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">If</span> <span class="n">there</span> <span class="n">are</span> <span class="n">no</span> <span class="n">new</span> <span class="n">errors</span> <span class="ow">and</span> <span class="n">reset</span> <span class="ow">is</span> <span class="n">on</span><span class="p">,</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">errors</span>
    <span class="n">fbBaseplateChiller</span><span class="o">.</span><span class="n">Reset</span><span class="p">();</span>
    <span class="n">fbErrorTriggers</span><span class="o">.</span><span class="n">ResetBaseplateChillerTrigger</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Remove</span> <span class="n">Master</span> <span class="n">Latch</span> <span class="n">Reset</span> <span class="n">after</span> <span class="n">one</span> <span class="n">scan</span> <span class="o">*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">bMasterLatchReset</span> <span class="n">AND</span> <span class="n">bLatchStart</span> <span class="n">THEN</span>
    <span class="n">bMasterLatchReset</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bLatchStart</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-mode">E_Mode</a></p></li>
<li><p><a class="reference internal" href="#fb-baseplatechiller">FB_BaseplateChiller</a></p></li>
<li><p><a class="reference internal" href="#fb-chillerloop">FB_ChillerLoop</a></p></li>
<li><p><a class="reference internal" href="#fb-dumpchiller">FB_DumpChiller</a></p></li>
<li><p><a class="reference internal" href="#fb-ecatdiag">FB_EcatDiag</a></p></li>
<li><p><a class="reference internal" href="#fb-errortriggers">FB_ErrorTriggers</a></p></li>
<li><p><a class="reference internal" href="#fb-lasershutterinterlock">FB_LaserShutterInterlock</a></p></li>
<li><p><a class="reference internal" href="#fb-lasertimer">FB_LaserTimer</a></p></li>
<li><p><a class="reference internal" href="#fb-lasertimer-mpc">FB_LaserTimer_MPC</a></p></li>
<li><p><a class="reference internal" href="#fb-leakmonitor">FB_LeakMonitor</a></p></li>
<li><p><a class="reference internal" href="#fb-tracetekmodbus">FB_TraceTekModbus</a></p></li>
<li><p><a class="reference internal" href="#f-baseplatechillerenable">F_BaseplateChillerEnable</a></p></li>
<li><p><a class="reference internal" href="#f-dumpchillerenable">F_DumpChillerEnable</a></p></li>
<li><p><a class="reference internal" href="#gvl-io">GVL_IO</a></p></li>
<li><p><a class="reference internal" href="#gvl-laser">GVL_Laser</a></p></li>
<li><p><a class="reference internal" href="#gvl-plc">GVL_PLC</a></p></li>
<li><p><a class="reference internal" href="#gvl-temperaturemonitor">GVL_TemperatureMonitor</a></p></li>
<li><p><a class="reference internal" href="#gvl-tracetek">GVL_TraceTek</a></p></li>
<li><p><a class="reference internal" href="#st-errorstates">ST_ErrorStates</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="SLAC_OPCPA_EPS_opcpa_lps_plc_01_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>